# Detailed analysis: uncertainty, seasonality, rings, load duration

Generated by `uv run python -m heatreuse.analysis` from the same model that writes `outputs/site2.json`. Machine-readable twin: `outputs/analysis_detail.json`; every number below gives its JSON key. Nothing here changes the headline numbers in `site2.json`.

## 1. Monte Carlo uncertainty (`monte_carlo`)

**Method.** 500 draws, seed 20261004 (`monte_carlo.seed`). Every draw re-runs simulate -> dispatch -> finance -> impact on the TMYx weather year; '_7pct' metrics hold the discount rate at the 7% headline basis, '_sampled_rate' metrics re-run finance on the same dispatch with the draw's discount rate (exact: the rate does not enter dispatch). No surrogate or held-fixed dispatch was needed: all 500 draws are exact full-model runs.

| Input | Distribution | Low | Mode | High | Basis |
|---|---|---|---|---|---|
| `capture_fraction` (share) | triangular | 0.4 | 0.75 | 0.85 | engineering.yaml supply.capture_fraction [A]: base 0.75, scenarios 0.40 and 0.85 |
| `elec_price_usd_kwh` ($/kWh residential) | triangular | 0.14 | 0.245 | 0.32 | finance.yaml tornado.elec_price; central (industrial) rate scaled by the same ratio, as in the tornado |
| `building_hp_usd` ($/home) | triangular | 11200 | 16000 | 22400 | finance.yaml capex.building_hp_usd [A]; no range in config, so the tornado capex multiplier 0.7x-1.4x is reused |
| `loop_pipe_usd_m` ($/m) | triangular | 315 | 450 | 630 | finance.yaml capex.loop_pipe_usd_m [A] x tornado.pipe_cost |
| `uptake` (share) | triangular | 0.45 | 0.7 | 0.9 | engineering.yaml corridor.uptake [A] x tornado.uptake; homes = potential x uptake, pipe held at potential (as the tornado) |
| `discount_rate` (rate) | uniform | 0.04 | - | 0.1 | finance.yaml tornado.discount_rate (4% co-op to 10% private) |
| `propane_usd_gal` ($/gal) | triangular | 2.74 | 3.1 | 3.46 | finance.yaml prices.propane_usd_gal: NYSERDA Central NY 2025-26 season range 2.74-3.46, base 3.10 |

Inputs are sampled independently (no correlation assumed).

| Metric | P10 | P50 | P90 | Headline (site2.json) | JSON key |
|---|---|---|---|---|---|
| Blended LCOH, 7% ($/MWh) | 98.1 | 106.8 | 114.7 | 106.1 | `monte_carlo.stats.lcoh_blended_7pct` |
| Corridor-ring LCOH, 7% ($/MWh) | 264.2 | 290.2 | 327.1 | 285.8 | `monte_carlo.stats.lcoh_corridor_7pct` |
| Whole-project funding gap, 7% ($M PV) | 21.3 | 26.4 | 31.7 | 26.0 | `monte_carlo.stats.funding_gap_7pct_musd` |
| CO2 avoided (t/yr) | 10,938.1 | 11,396.2 | 11,774.9 | 11,408.0 | `monte_carlo.stats.co2_avoided_t_yr` |
| Blended LCOH, sampled 4-10% rate ($/MWh) | 91.3 | 107.0 | 123.6 | - | `monte_carlo.stats.lcoh_blended_sampled_rate` |
| Corridor LCOH, sampled rate ($/MWh) | 247.0 | 292.4 | 344.0 | - | `monte_carlo.stats.lcoh_corridor_sampled_rate` |
| Funding gap, sampled rate ($M PV) | 20.5 | 26.2 | 31.9 | - | `monte_carlo.stats.funding_gap_sampled_rate_musd` |
| Heat delivered (MWh/yr) | 47,666.0 | 50,500.5 | 52,843.2 | 50,576.0 | `monte_carlo.stats.delivered_MWh` |
| Propane-equivalent ($/MWh) | 126.3 | 135.7 | 144.9 | 136.1 | `monte_carlo.stats.propane_usd_mwh` |

- Probability blended LCOH (7%) is below the draw's propane-equivalent price: **100.0%** (`monte_carlo.prob_blended_lcoh_below_propane_7pct`).
- Same, with the discount rate also uncertain: **98.6%** (`monte_carlo.prob_blended_lcoh_below_propane_sampled_rate`).
- Probability the whole-project funding gap (7%) is zero: 0.0% (`monte_carlo.prob_funding_gap_zero_7pct`).
- Rank correlation of each input with blended LCOH at the sampled rate (`monte_carlo.spearman_vs_lcoh_blended_sampled_rate`): `discount_rate` +0.87, `loop_pipe_usd_m` +0.29, `uptake` +0.27, `building_hp_usd` +0.24, `elec_price_usd_kwh` +0.12, `propane_usd_gal` +0.02, `capture_fraction` -0.00.

**Tie to the headline.** The P50 and the deterministic headline are listed side by side (`headline_check`). They need not be equal: the headline is the model at the modal input values, while the P50 is the median of outputs. Two asymmetries move the P50: (1) the capture-fraction triangle (0.40-0.75-0.85) and the capex triangles (0.7x-1x-1.4x) are skewed, so the mean input sits away from the mode (capture mean ~0.67, capex mean ~1.03x); (2) LCOH is convex in uptake (fixed pipe cost spread over fewer homes), so low-uptake draws pull the upper tail out further than high-uptake draws pull it in. Capture fraction barely matters for cost because heat is oversupplied ~15x (see `monthly`).

| Headline value | Model (recomputed) | site2.json | MC P50 |
|---|---|---|---|
| `lcoh_blended_7pct` | 106.07 | 106.1 | 106.8 |
| `lcoh_corridor_7pct` | 285.76 | 285.8 | 290.2 |
| `funding_gap_7pct_musd` | 26.01 | 26.0 | 26.4 |
| `co2_avoided_t_yr` | 11,408.41 | 11,408.0 | 11,396.2 |
| `delivered_MWh` | 50,575.75 | 50,576.0 | 50,500.5 |
| `propane_usd_mwh` | 136.08 | 136.1 | 135.7 |

## 2. Monthly and seasonal detail (`monthly`)

delivered = customer demand x DC-served fraction f; backup = demand x (1-f) (same as site2.json monthly/totals); hp_elec = building heat-pump electricity actually served; avg_cop = HP heat served / HP electricity (on-site ring is direct exchange, excluded). demand here equals site2.json totals.heat_delivered_MWh (all customer heat, DC plus backup); delivered is the DC-served part.

| Month | Demand MWh | Delivered MWh | Backup MWh | HP elec MWh | Avg COP | Storage mean % | Storage min % |
|---|---|---|---|---|---|---|---|
| 1 | 8,954 | 8,804 | 149 | 547 | 4.51 | 97.9 | 0.0 |
| 2 | 7,457 | 7,457 | 0 | 449 | 4.62 | 100.0 | 100.0 |
| 3 | 6,610 | 6,610 | 0 | 380 | 4.73 | 100.0 | 100.0 |
| 4 | 4,360 | 4,136 | 224 | 212 | 5.04 | 92.0 | 0.0 |
| 5 | 2,096 | 2,096 | 0 | 99 | 4.99 | 100.0 | 100.0 |
| 6 | 1,126 | 1,126 | 0 | 57 | 4.53 | 100.0 | 100.0 |
| 7 | 735 | 735 | 0 | 44 | 4.09 | 100.0 | 100.0 |
| 8 | 901 | 901 | 0 | 49 | 4.26 | 100.0 | 100.0 |
| 9 | 1,453 | 1,453 | 0 | 68 | 4.76 | 99.8 | 81.8 |
| 10 | 3,097 | 3,097 | 0 | 147 | 5.13 | 100.0 | 100.0 |
| 11 | 6,166 | 6,166 | 0 | 346 | 4.81 | 99.7 | 72.8 |
| 12 | 7,622 | 7,622 | 0 | 444 | 4.73 | 100.0 | 100.0 |
| **Year** (`monthly.annual`) | 50,576 | 50,202 | 373 | 2,843 | 4.71 | 99.1 | 0.0 |

Rows are `monthly.months[i]`; seasons are `monthly.seasons.<name>`:

| Season | Delivered MWh | Backup MWh | HP elec MWh | Avg COP |
|---|---|---|---|---|
| `winter_DJF` | 23,883 | 149 | 1,439 | 4.61 |
| `spring_MAM` | 12,842 | 224 | 692 | 4.86 |
| `summer_JJA` | 2,762 | 0 | 150 | 4.31 |
| `fall_SON` | 10,716 | 0 | 562 | 4.89 |

**Storage state of charge** (`monthly.storage_soc`, tank 129.3 MWh): full (>=99%) 8,634 h, below 50% 76 h, empty (<=1%) 49 h. Percentiles: P1 75.0%, P5 100.0%, P10 100.0%, P25 100.0%, P50 100.0%, P75 100.0%, P90 100.0%. The tank refills from a ~15x oversupplied source, so it sits full most of the year and only drains during DC outages.

## 3. Per-ring breakdown (`ring_breakdown.rings.<ring>`)

capex includes shared items (tank, DC interface, pumps, backup) split by energy share, then soft cost and contingency pro rata (finance.allocate). CO2 per ring = displaced counterfactual fuel - (served HP electricity + pumping) x grid factor - backup propane, the same terms as impact.evaluate.

| Ring | Delivered MWh | Peak MW | Capex $M | Capex share | Energy share | LCOH 7% $/MWh | CO2 t/yr | CO2 share |
|---|---|---|---|---|---|---|---|---|
| `onsite` | 36,802 | 16.36 | 10.56 | 27.2% | 71.8% | 40.6 | 9,230 | 80.9% |
| `corridor` | 13,401 | 6.84 | 28.20 | 72.8% | 28.2% | 285.8 | 2,179 | 19.1% |

Ring CO2 sums to 11,408 t/yr (`ring_breakdown.co2_sum_t_yr`) against the headline 11,408 t/yr (`ring_breakdown.co2_headline_t_yr`).

## 4. Load-duration curve (`load_duration`)

Demand is customer heat (on-site + corridor), before pipe losses; the calendar is the 2023 non-leap TMY index.

- Peak 23.21 MW (`load_duration.peak_MW`) at hour 1086 (Feb 15 06:00, -24.0 C outdoor; `load_duration.peak_hour_index`).
- Hours above 50% of peak: 1,239 (`load_duration.hours_above_50pct_peak`); above 80%: 29 (`load_duration.hours_above_80pct_peak`).
- Mean 5.77 MW, load factor 0.249 (`load_duration.load_factor`).
- Duration curve (`load_duration.duration_curve_MW`): h1 23.21 MW, h10 21.46 MW, h100 16.68 MW, h500 13.91 MW, h1000 12.13 MW, h2000 9.8 MW, h4380 4.94 MW, h8760 0.54 MW.

## Limits

- One weather year (TMYx); no inter-annual weather variance is sampled.
- Inputs are independent; in reality electricity and propane prices are positively correlated, which would narrow the LCOH-vs-propane spread.
- Ranges come from config scenario and tornado bounds tagged [A]; they are judgement, not fitted distributions.
