# Code review, PR #2 (feat/thermal-commons-v1), correctness only

Reviewed 2026-10-04, read-only. Python tests: `uv run pytest -q` = 15 passed. `outputs/*.json` is byte-identical to `web/public/data/*.json`.
Web files were being edited by another agent during review; web line numbers are as of read time and may shift.

## Hand-recomputed headline numbers (from web/public/data/site2.json + config)

| Number | Hand calc | JSON | Verdict |
|---|---|---|---|
| LCOH 7% | (38.76M x CRF(7%,30)=0.080586 + 1.94M) / 50,576 MWh = $100.1 | 100.2 | OK (opex rounding) |
| Propane $/MWh, tariff, HH saving | 3.10/26.8/0.85x1000 = 136.1; 0.8x = 108.9; 27 x 27.2 = $735 | 136.1 / 108.9 / 735 | OK |
| CO2 avoided | gross ~12.0 kt - (3,602 MWh elec x 0.1101 + backup ~0.09 kt) = ~11.46 kt | 11,456 | OK |
| Onsite ring LCOH | ~$37.8 (capex 10.6M incl. 72% shared share + 35% soft/cont.) | 37.5 | OK |
| Opex | 0.58 O&M + 0.135 HP svc + 0.4 program + 0.84 var = 1.96M | 1.94 | OK |

Core physics and finance arithmetic are sound: CRF, annuity, LCOH denominator (customer-delivered MWh), COP lift term with 2x approach, tank volume (dT=20 K), tank loss, SOC bounds, hourly balance, 8760 indexing, Feb-29 drop, CO2 unit chain (kg/kWh x 1000 = kg/MWh), jobs/food arithmetic. The defects are in presentation layers and the client-side model, not the engine.

## Ranked findings

| # | Sev | File:line | Defect | Failure scenario | Fix |
|---|---|---|---|---|---|
| 1 | blocker | web/lib/config.ts:2 (used PrintSheet.tsx:72, story/steps.tsx:291) | `PUBLIC_URL = "https://lansing-heat.vercel.app"` with `// TODO: replace with the deployed URL`. Repo remote is GitHub; no evidence this URL exists. | Judge scans the QR on the one-pager or final slide and gets a 404 or a stranger's site. Also printed as text on both. | Set the real deployed URL, curl it, regenerate print screenshots. |
| 2 | major | web/lib/model.ts:78 (`elecPrice ?? 140`), :81; data lacks `finance.elec_price_usd_mwh` and `assumptions` | Explore slider default is a hardcoded fallback $140/MWh. Python uses $245/MWh (corridor building HPs) and $108/MWh (central + pumping). Also `lcoh()` (:133) adds `elecPrice*elec` ON TOP of `opex_musd_yr`, which already contains electricity + backup fuel (var cost 0.84M of 1.94M): double count. | Moving the price slider to 245 (the real residential rate in the model) shows LCOH rising to ~$89 "vs base" $82.7, though that IS the base. Sensitivity to price is wrong in sign-of-anchor and magnitude. | Export `elec_price_usd_mwh` (and `assumptions`) from report.py; subtract the var-elec share from opex in raw(); or set base from data. |
| 3 | major | web/lib/model.ts:181 | `tariff = tariff_usd_mwh * rate(lcoh)`. In Python the tariff is policy-set at 0.8 x propane, independent of cost. Household savings KPI (Explore) is then driven by this. | Verified by replicating formulas: discount 7% -> Explore tariff $129.5, saving $177/yr (Python at 7%: tariff $108.9, $735). 10% -> tariff $152.7, saving -$448. 12% -> -$891. Judge moves the discount slider and sees households losing money; Python says they save $735 at any rate. | Hold tariff = data tariff (do not scale); only LCOH should move. Show margin = tariff - LCOH instead. |
| 4 | major | web/components/story/steps.tsx:~58 (`storageMWh = m3*1.163*40/1000`) | Storage energy assumes 40 K swing; model/config use `delta_t_k: 20` (and `hours_of_peak: 6`). Also divides by sum of non-coincident ring peaks. | Slide 6 ("about 11 h of peak") and slide 9 ("holds about 11 hours") contradict config (6 h) and the capex line "5558 m3, 6 h of peak" on the same deck. HDR engineers will check. | Use 20 K (or export `storage_mwh`/`storage_hours` from report.py `_totals`). |
| 5 | major | web/components/story/steps.tsx (own slide, `cba.per_year_musd`); src/heatreuse/report.py:167 | `per_year_musd = gap/30` is straight-line, undiscounted. Same JSON carries `per_year_annuitized_7pct_musd` = 2.261. | Slide says Community Benefit "$0.94M a year over 30 years" funds the corridor gap; a 7% PV gap of $28.06M needs $2.26M/yr. Understated 2.4x. | Show annuitized value (or label "undiscounted"); report.py: stop emitting the straight-line number as the headline. |
| 6 | major | docs/audit n/a; src/heatreuse/run.py:37-42 (`why` string), web/components/Compare.tsx:144 | Site-1 rationale text is hardcoded and contradicts its own outputs. (3) "LCOH $288 vs steam $119, a thin margin" (it is 2.4x). (4) "CO2 benefit per MWh is lower": site1 11,502 t / 32,595 MWh = 0.353 t/MWh vs Lansing 11,456 / 50,576 = 0.226 t/MWh, and total CO2 is HIGHER at Site 1. | Judge reads the Compare page, sees the CO2 row tick Site 1, and the text claiming the opposite. | Delete claim (4) or reword ("Lansing's advantage is scale of delivered heat, not CO2"); fix (3) wording; generate comparative clauses from numbers. |
| 7 | major | web/components/Compare.tsx:117 + src/heatreuse/model.py (scope) | "Average heat pump COP" row compares non-like scopes: Lansing 4.71 = corridor building HPs only (town ring excluded from base); Site 1 5.23 = includes central town-ring HP at the COP clip (site1 `include_in_base: true`). `cop_compare` shows the like-for-like 6.0 vs 5.13. LCOH/delivered rows have the same scope mismatch. | Table ticks Site 1 as "better" COP, undermining the page headline "hotter heat". | Use `cop_compare` values for that row, or run Site 1 with `include_town=False`. |
| 8 | major | src/heatreuse/dispatch.py:38-39 | `unmet = max(backup_gate - backup_cap, 0)` with `backup_cap = capacity_share(1.0) * G.max()` and `backup_gate = (1-f)*G <= G <= G.max()`. Unmet hours is 0 by construction; `test_zero_unmet_hours`, JSON `unmet_hours`, slide "0 unmet hours" and print line "N unmet hours modelled" can never fail. | An engineer asks what drives unmet = 0; answer is "the boiler is sized to 100% of peak", not the storage/availability model. Changing `capacity_share` to 0.5 is the only way to see it move. | Report backup-served share and outage-hours coverage instead, or state that boilers are 100% N-sized; add a test with capacity_share<1. |
| 9 | major | src/heatreuse/model.py:58-59 | Tornado "Uptake" overrides `corridor.uptake`, but `homes` (500) is the signed count and `uptake` only enlarges the pipe (`potential = homes/uptake`, demand.py:60). | 45% uptake scenario keeps 500 customers and lengthens pipe (+11.4 $/MWh). A real 45% uptake on a fixed pipe cuts customers to ~321 and costs far more. Chart label says "signed share of corridor homes". | Hold `potential` fixed and scale `homes = potential*uptake` for the tornado. |
| 10 | major | src/heatreuse/finance.py:128, config `years: 30` | Single 30-yr CRF applied to everything including building heat pumps ($8M), pumps, boilers, tanks (typical life 15-20 yr, HPs ~15). No replacement capex. | LCOH and "funding gap" understated for the 41% of capex that is not pipe/trench. Engineers will ask about HP lifetime. | Split capex by life class (pipe 40-50, HP/boiler 15-20) with a separate CRF, or disclose. |
| 11 | major | web/components/story/steps.tsx (own slide) + report.py:176-169 | Same slide shows "Gap ... $22.3M" (whole project) and "CBA about 1.9% of build" (= corridor gap $28.06M). The CBA ask exceeds the stated funding gap. | Judge asks why the CBA is bigger than the gap it fills. | Explain (onsite surplus offsets corridor) or use one gap figure. |
| 12 | major | src/heatreuse/finance.py:162-169, report.py `tariff_scenarios` | `margin_vs_lcoh7 = tariff - lcoh_tot` (e.g. +8.7 at 0.8x) while NPV is -$22M. Realised revenue/MWh = 3.27M/50,576 = $64.7 because the onsite tariff is $50/MWh; margin uses the headline tariff. | "Positive margin" sits next to a deeply negative NPV. | Compute margin on realised blended revenue per MWh (= $64.7 vs LCOH $100.2), or label as corridor-tariff margin. |
| 13 | major | web/lib/model.ts:8-15 (`COP_MAX=8`, no floor, `DEFAULT_SINK_C`), TempLadder (Misc.tsx) | Client COP model disagrees with Python: cap 8 vs clip [2,6]; corridor sink fixed 55 C from a 50 C source (Python: weather-comp 35-55 C from an 18 C loop, COP 4.71). Ladder shows 70 C offtakers "boost, COP 6.6" while the model clips to 6.0; corridor homes shown "direct". Explore "By ring" table COP column will show corridor 8.0 vs data `building_hp_cop` 4.71. | Visible number conflicts across slides (COP 4.7 headline vs 8.0 in table vs 6.6 ladder). | Use data `building_hp_cop`/`central_hp_cop` for display; align constants (cap 6, floor 2). |
| 14 | minor | src/heatreuse/model.py:99-101 | `lcoh7_ring_65C` and `lcoh7_ring_70C_sensitivity` are both 717.6: COP clipped at 6.0 in both cases (0.5x343/26 = 6.6 > 6). The 70 C sensitivity is vacuous. | If shown, judge sees a null sensitivity. | Raise `cop_max` for the central HP or note it is clip-limited. |
| 15 | minor | src/heatreuse/model.py:79-83, JSON `cop_compare` | Liquid COP 6.0 = the clip, not the physics (unclipped ~8). Air 4.73. Benefit of liquid cooling is understated and the number depends on an organizer clip. | "6.0" quoted as a computed COP. | Footnote "capped at 6 (organizer range)". |
| 16 | minor | src/heatreuse/heatpump.py:10 | Numerator uses `T_sink` rather than `T_sink + approach`. ~1% COP error, conservative. | Hand-check by an engineer: 0.5 x 328.15/(lift) differs slightly from 0.5 x Th/(Th-Tc). | Use ts + approach in numerator, or document. |
| 17 | minor | src/heatreuse/finance.py:47, config `cost_split` | `cost_split.dc_interface` (0.5/0.5) and `payer="dc50/host50"` are never applied; host carries 100% of the $2.59M interface. | Source text says split; model does not. Capex overstated by ~$1.3M (x1.35). | Apply the split or drop the label. |
| 18 | minor | src/heatreuse/report.py:168 | Hardcoded `0.0805864` (CRF 7%/30). Stale if years or rate change. Also strings "27 MWh home" (:141), "~$16k each" (model.py:128), "NYCW 0.39" (run.py:41). | Config edit leaves JSON text wrong. | Compute from `finance.crf` and config. |
| 19 | minor | src/heatreuse/impact.py:27-28, finance.py:106 | Backup fuel EF and cost are propane for every site; Site 1 (gas/oil, ConEd) still uses $3.10/gal propane backup and propane EF. Electric displaced assumes 1:1 resistance (no HP in the 35% electric share). | Site 1 LCOH/CO2 slightly off; irrelevant to Lansing headline. | Pick backup fuel from `mix_onsite`. |
| 20 | minor | src/heatreuse/impact.py:36-44 | "jobs 126" adds part-time to FTE (CG Table 2: 60 PTE of 126) and 8 network ops; slide labels it "jobs on the on-site campus". | Overstated headcount. | Report FTE-equivalent or split FTE/PTE; fix label. |
| 21 | minor | web/components/PrintSheet.tsx (`demand` sums all rings) vs story/steps.tsx:`ratio` | One-pager "14.4x more than Lansing can use" includes the conditional town ring; story says 15.4x (Phases 1-2). | Two different multiples in the same package. | Use `totals.heat_delivered_MWh` in both. |
| 22 | minor | web/lib/model.ts:99-102 vs Explore.tsx:63 | Explore base uptake = 100% = the 500 signed homes; Python/config uptake = 70% of 714 potential. Slider label "Home sign-up" misrepresents. | Judge compares to config 0.70. | Label "share of the 500 homes signed". |
| 23 | minor | web/components/story/Story.tsx key handler | ArrowDown/PageDown/Space are hijacked on the window (`preventDefault`) while content sits in an `overflow-y-auto` section. | Keyboard-only user on a tall step (small viewport, 1366 wide) cannot scroll with keys; must Tab. Radio-role buttons (Explore, Household) have no arrow-key roving. | Skip hijack when the section is scrollable, or only handle Arrow Left/Right. |
| 24 | minor | web/components/viz/Charts.tsx:133 | `Tornado` is dead code (not imported) and would use `coop_4pct` (82.7) as base for 7% tornado values (base 100.2): every bar offset by +17.5. | If wired in later, bars mis-centred. | Use `tornado[i].base` or delete. |
| 25 | minor | web/components/viz/Sankey.tsx | "Heat pumps: N MW delivered" node includes direct on-site heat that bypasses heat pumps; label `drawn` ignores pipe loss (S = D - E + L). | Label implies all delivered heat is HP-lifted (it is ~27% HP). | Rename "Delivered to users". |

## Not defects (checked)

- Energy balance residual test is tautological by construction but the hourly identity and SOC bounds hold; tank starts full (soc0=cap) and the residual accounts for it.
- Corridor pipe length 3.0 + 714 x 25 m = 20.9 km, linear heat density 0.65 MWh/m: consistent.
- ERF uses IT-energy denominator per HDR deck p17-18 (Green Grid proper uses total energy; deck definition followed). ERE 1.154 = PUE 1.2 - 0.0462: consistent.
- Capture-fraction scenarios (0.40/0.75/0.85) and DC IT load tornado all give identical delivered heat and LCOH: correct physically (supply >> demand), but the tornado row is zero-width and the scenario table looks broken if shown unexplained.
- `site2.json` has no `assumptions` block, so client EF/grid fall back to constants (propane 210 vs 214.5 kg/MWh): immaterial.
