# Evidence base: studies and operating projects

Status: DRAFT for review. Model numbers unchanged; this file only cites. Every URL below was opened (fetched) on 2026-10-04 unless marked [unverified]. [unverified] means the claim came only from a search-result snippet, or the page opened but did not contain the number.

Our-side values are read from `outputs/site2.json` and `research/model-notes.md` (model output, no URL).

## Summary

- Literature supports the architecture: data-center heat plus heat pumps into district heating is operating at scale (Odense 45 MW, Espoo under construction, Kajaani 30 MW, Stockholm, Tallaght), and low-temperature or ambient loops have measured seasonal COPs of 3 to 5.
- Our corridor building-heat-pump COP of 4.71 sits at the top of the measured 5th-generation range (3 to 5), so "consistent but upper end". The town-ring central COP of 6.0 is a clip at the cap, not a result, and is optimistic.
- Our weakest-supported inputs are the $16k per-home heat pump and the ~$449/m ambient pipe cost (no ambient-loop cost source opened; insulated 2-pipe DH in Ireland is EUR 782-869/m). Both are optimistic until sourced.
- The corridor ring has a peak heat density of about 0.33 kW per metre of pipe (6.84 MW over 20.9 km), versus a 1.2 kW/m feasibility threshold cited for traditional DH. The model already shows this: corridor LCOH $285.8/MWh. The $106 blended LCOH is pulled down by the $40.6 on-site ring.
- Not covered by any source here: propane price, the 0.8 x propane tariff rule, the $16k heat pump unit cost, and the exact Turner & Townsend $/W figures.

## Assumptions vs literature

| Our assumption (key = value) | What the literature says | Source URL | Verdict |
|---|---|---|---|
| Heat-pump avg COP 4.71 (corridor building HPs on an ambient loop), COP clipped to 2-6 | Surveyed 5th-gen ambient networks: SCOP 3 to 5, with 17 of 24 systems at 4 or above (Buffa et al. 2019). IEA reference large heat pump COP 3.2, sensitivity 2.4 to 5.0. | https://www.nyserda.ny.gov/-/media/Project/Nyserda/Files/Programs/Community-Heat-Pump-Systems/5th-generation-district-heating-and-cooling-systems.pdf ; https://heatpumpingtechnologies.org/heat-pumps-move-to-the-centre-of-district-energy-how-electrified-heat-is-reshaping-the-decarbonisation-agenda/ | consistent (upper end). Measured system SCOP includes pumping; ours may not. |
| Central HP lifting ~45-50 C data-center water to a 55-65 C hot loop; COP 6.0 for the town ring (clipped at the cap) | 45 C source lifted to 60 / 70 / 80 C gives simulated COP 5.5 / 4.3 / 3.5 (Zangeneh and Oi, SIMS 2023, Aspen HYSYS, no auxiliaries or part load). Reaching 6.0 at 65 C sink is above the simulated 60 C value. | https://ecp.ep.liu.se/index.php/sims/article/download/747/652 | optimistic. Model notes already flag COP 6.0 as optimistic. A 65 C sink at ~5.0 is more defensible. |
| LCOH $90 / $106 / $125 per MWh at 4 / 7 / 10% finance (blended, phases 1-2) | Case-study 5GDHC LCOH of EUR 128/MWh (Schallstadt, Germany); Burgheim 5GDHC about 15% cheaper than a gas boiler. IEA gives no USD values in the text we could open. A 4G vs 5G comparison reportedly gives EUR 130-186 vs 101-142/MWh [unverified: snippet only, the abstract page had no numbers]. | https://www.npro.energy/main/en/knowledge/5gdhc-networks/costs-profitability ; https://agris.fao.org/search/en/records/65dfd7347c7033e84bef41c8 | consistent for the blend, but optimistic as a read-across: the blend is dominated by the on-site ring ($40.6). Corridor alone is $285.8, well above all cited ranges. |
| Corridor loop 20.9 km of pipe for 500 homes (25 m trench per home plus 3 km trunk) | Ireland National Heat Study: 2-pipe DH cost per metre of trench EUR 782/m (50 mm, 0.8 MWth) to EUR 869/m (125 mm, 7 MWth), inner-city 2020 prices. | http://www.seai.ie/sites/default/files/publications/District-Heating-and-Cooling-Appendix-B-Network-Costs.pdf | consistent as a length; see the cost row. |
| Corridor pipe cost $9.39M, i.e. about $449/m ($9.39M / 20.9 km) | Insulated 2-pipe DH in Ireland EUR 782-869/m (2020). Ambient loops use uninsulated plastic pipe so should be cheaper, but no ambient-loop $/m figure was opened. | http://www.seai.ie/sites/default/files/publications/District-Heating-and-Cooling-Appendix-B-Network-Costs.pdf | optimistic vs insulated DH; unverified for ambient plastic pipe. Rural US trenching costs are not covered by any source here. |
| Building heat pumps about $16k each | No source opened. Framingham MA networked geothermal pilot: $14M after credits for roughly 125 customers [unverified: search snippet only]. | https://ktvz.com/cnn-other/2025/01/20/a-first-of-its-kind-project-is-tapping-energy-beneath-the-ground-to-heat-and-cool-homes/ [unverified] | unverified. Model notes say the in-home heat pump is the binding cost. |
| Corridor linear heat density 0.65 MWh/m/yr (peak about 0.33 kW/m) | Traditional DH feasibility threshold 1.2 kW/m (Pol and Schmidt, as cited by Buffa). Surveyed 5GDHC average 1.5 kW/m, and 9 of 16 systems fell below 1.2 kW/m. | https://www.nyserda.ny.gov/-/media/Project/Nyserda/Files/Programs/Community-Heat-Pump-Systems/5th-generation-district-heating-and-cooling-systems.pdf | optimistic (we are about 3.6x below the threshold; units differ, our peak figure is computed from site2.json: 6.84 MW / 20.9 km). |
| Town ring: 14 km, 65 C, 1,840 MWh/yr pipe losses vs 3,577 MWh/yr delivered | Distribution losses in conventional DH 5-15% of supplied heat; high-temperature DH can reach about 30% in summer; ambient loops have negligible thermal losses. Ours: 1,840 / (3,577 + 1,840) = 34% of gross. | https://www.nyserda.ny.gov/-/media/Project/Nyserda/Files/Programs/Community-Heat-Pump-Systems/5th-generation-district-heating-and-cooling-systems.pdf | conservative vs typical DH (34% vs 5-15%), consistent with the sparse, long, low-density case. It is why the ring fails the gate. |
| On-site greenhouse and fish campus 37 GWh/yr (greenhouse about 310 kWh/m2/yr, 10 ha) | Dutch tomato benchmark 27 m3 gas/m2/yr (efficient) and 33-38 m3 standard; at roughly 8.8-9.8 kWh/m3 (our conversion) that is about 240-370 kWh/m2/yr. Saskatoon 413 kWh/m2/yr and Nordic/Baltic over 444 [unverified: snippet only]. | https://www.hortidaily.com/article/6015607/netherlands-70-kilos-with-only-10-m3-gas/ | consistent. Ithaca-area winters are colder than the Netherlands, so 310 may be conservative; a well-insulated crop can run far lower (VenLow trial about 10 m3). |
| Aquaculture on waste heat is viable at scale | Green Mountain (Rjukan, Norway) pipes data-center heat 800 m to Hima Seafood RAS trout farm, 9,000 t/yr when fully operational in 2023 (press release, 2021). | https://press.greenmountain.no/pressreleases/the-worlds-largest-land-based-trout-farm-will-use-waste-heat-from-data-center-3112387 | consistent for concept; our 1,500 t/yr fish at Lansing is unsourced. |
| Data-center build cost $10M per MW IT (Turner & Townsend index) | The index page confirms a US$/W benchmark ranking but the page we opened shows no numbers; our model notes cite US$6.6-13.3/W with the midpoint assumed. Search snippet: Silicon Valley US$13.3/W, New Jersey US$12.9/W [unverified]. | https://www.turnerandtownsend.com/insights-old/data-centre-construction-cost-index-2025-2026/ | unverified (range not confirmed from an opened page); midpoint is an assumption. |
| Propane $3.10/gal; tariff 0.8 x propane | Not researched here. Model notes cite NYSERDA Central 2025-26 range $2.74-3.46. | n/a | out of scope, not verified here. |

## Precedents

| Project | Capture temp / MW | Share recovered, heat pump | Offtaker | Source |
|---|---|---|---|---|
| Meta Odense, Denmark | Heat pump 45 MW, lifts to 70-75 C, ammonia, 215,000 MWh/yr (operation since 2019, over 12,000 homes in 2023). An earlier Alfa Laval page says 100,000 MWh/yr, about 7,000 homes. | Heat pump owned and run by the district-heating utility, not Meta | Fjernvarme Fyn | https://ramboll.com/meta-surplus-heat-to-district-heating ; https://www.alfalaval.com/media/stories/industrial-heat-pumps/waste-heat-from-odense-data-center-to-warm-local-community/ |
| Microsoft / Fortum Espoo, Finland | MW not stated; about 40% of the area's district heat; 250,000 users; under construction at article date (Mar 2024) | Fortum network; heat pump details not stated | Fortum district heating (Espoo, Kauniainen, Kirkkonummi) | https://www.fortum.com/media/2024/03/microsoft-x-fortum-energy-unites-businesses-and-societies |
| Kajaani, Finland | 30 MW heat pumps (12 MW from May 2026, 18 MW in 2027) | Expected to cover more than 80% of regional district-heat demand | Loiste Lampo | https://www.caverion.com/newsroom/releases/2026/caverion-to-deliver-a-30-megawatt-heat-pump-plant-in-kajaani-finland--waste-heat-from-data-centers-will-be-utilized-in-the-areas-district-heating-network/ |
| Stockholm Data Parks, Sweden | Three operators (IP-Only, Interxion, Advania); potential to heat more than 35,000 modern apartments; MW not stated on the page; data centers are paid for excess heat | Stockholm Exergi network | Stockholm Exergi | https://stockholmdataparks.com/2019/11/12/three-new-data-centers-with-heat-recovery-in-stockholm-data-parks/ |
| Amazon (AWS) Tallaght, Dublin | MW not stated. Phase 1: 47,000 m2 public buildings, 3,000 m2 commercial, 135 affordable apartments; about 1,500 t CO2/yr saved; operational 2022 per Interreg; capex included EUR 4.9M Climate Action Fund grant | Heat pump upgrade; local-authority-owned not-for-profit utility (Heat Works), Fortum designs and operates | South Dublin County Council, TU Dublin Tallaght | https://www.aboutamazon.eu/news/amazon-web-services/local-community-buildings-in-ireland-to-be-heated-by-amazon-data-centre ; https://www.interregeurope.eu/good-practices/waste-heat-recovery-from-data-centre-for-district-heating-supply-tallaght-district-heating-scheme |
| Deep Green, Exmouth Leisure Centre, UK | Small immersion-cooled unit (12 servers); cuts pool gas use 62%; about 96% of generated heat recycled; 25.8 t CO2/yr. kW size not stated on page | Direct heat exchange to pool, no heat pump | Exmouth Leisure Centre pool | https://datacentrereview.com/2023/03/start-up-uses-data-centre-to-heat-public-swimming-pool/ |
| Green Mountain DC2 to Hima trout farm, Rjukan, Norway | 800 m pipe; heat MW and temperature not stated; 9,000 t/yr trout | Heat exchanger | Hima Seafood | https://press.greenmountain.no/pressreleases/the-worlds-largest-land-based-trout-farm-will-use-waste-heat-from-data-center-3112387 |
| Data-center heat pump economics, Denmark (study, not a project) | Modeled free-cooling, chiller and heat-pump options; up to 13% cost savings only at highest allowed heat prices; needs priority access to district heating | n/a | n/a | https://orbit.dtu.dk/en/publications/economic-feasibility-of-data-center-waste-heat-integration-into-d/ |

### Policy and ownership precedents

| Item | What it says | Source |
|---|---|---|
| EU Energy Efficiency Directive, Art. 12 and Art. 26(6) | Data centres at or above 500 kW IT must report energy performance publicly (Art. 12). Data centres over 1 MW total energy supply must use waste heat or other recovery unless shown technically or economically infeasible (Art. 26(6)). Sweden's implementing proposal was in consultation to 4 Nov 2025. | https://www.energimyndigheten.se/en/climate/climate/data-centre-energy-performance-reporting/ |
| German EnEfG | Applies above 300 kW connected load. New data centres starting from July 2026 must reach an energy reuse factor of 10%, 15% from 2027, 20% from 2028. | https://www.cundall.com/ideas/blog/why-germanys-energy-efficiency-act-makes-waste-heat-recovery-a-national-priority |
| Danish consumer-owned heat co-ops | About 400 DH companies: 50 municipal (about 66% of heat) and about 350 predominantly consumer-owned cooperatives, only a handful private; all non-profit by law (INFORSE slide deck, 2021). DBDH: price equals cost of production including overheads; profits returned to consumers. Cost-recovery principle and a consumer price cap since 1 Jan 2025 (Conventus Law). | https://www.inforse.org/europe/pdfs/S_21-08-18_EnergyCommunities_Denmark_Henning_Madsen_INFORSE.pdf ; https://dbdh.org/all-about-district-energy/district-heating-in-denmark/ ; https://conventuslaw.com/report/the-heat-transition-investment-opportunities-and-the-legal-framework-in-denmark-part-5/ |

## Contradictions and caveats

1. **Corridor economics are the weak link, and the literature agrees.** Our corridor LCOH ($285.8/MWh) is above every cited 5GDHC case (EUR 101-186/MWh [unverified range], EUR 128 at Schallstadt) and above our own air-source heat pump comparator ($96.9). The headline $106 blended LCOH is a mix of a $40.6 on-site ring and this corridor. Quote both.
2. **Density threshold.** The corridor peak density (about 0.33 kW/m) is far below the 1.2 kW/m traditional-DH threshold; 9 of 16 surveyed 5GDHC systems were also below it, so we are not unique, but those systems have cooling revenue and we do not.
3. **COP.** 4.71 on the corridor is at the high end of measured SCOP (3 to 5); the survey figure includes pumping and field losses. The town ring uses COP 6.0 (a clip). A literature-based 60-70 C sink from 45 C is 4.3 to 5.5 in simulation, and the IEA reference is 3.2. We look optimistic here.
4. **Pipe cost.** $449/m is about half the cost of insulated 2-pipe DH in Ireland (EUR 782-869/m, 2020). The saving depends on uninsulated ambient pipe and low rural trenching cost; we have no opened source for either. Treat as optimistic until sourced.
5. **Heat pump unit cost** ($16k) has no opened source. The model notes name it as the binding cost.
6. **Odense numbers disagree between sources** (100,000 vs 215,000 MWh/yr; 7,000 vs 12,000 homes), likely project phasing; we cite the Ramboll page (45 MW) and keep the Alfa Laval page as the earlier figure. Do not quote 100,000 MWh without the date.
7. **Our capture share is small.** Delivered heat is 50.6 GWh, 6.5% of available heat. Our ERF is 0.0462, below the German EnEfG 10% requirement for new data centres; NY has no such rule. Precedents that make the project economic (Odense, Espoo, Stockholm) use large existing DH networks with heat sold at a price; Lansing has none, so the load must be built from scratch.
8. **Data-center side is not free money.** The DTU/EEM 2023 study finds recovery needs priority access and high heat prices to pay back, and notes few such systems exist. Our funding gap ($26.0M PV) is this problem, assigned to a Community Benefit Agreement.
9. **Precedent ownership is public or non-profit.** Tallaght (council-owned), Odense (utility-owned heat pump), and Danish co-ops (non-profit by law) all separate the heat utility from the data-center operator. Our co-op 4% finance case ($89.5/MWh) assumes a similar structure; we found no opened source for the 4% rate itself.
10. **Greenhouse**: our 310 kWh/m2 is in the Dutch range. Lansing is colder, so that is not obviously optimistic; the bigger unknown is crop and tariff ($50/MWh assumed).
11. **Not verified here:** propane price and tariff rule, the Framingham comparison, Saskatoon greenhouse number, the 4G/5G EUR ranges, and the exact T&T $/W figures.

## Three lines for judges

1. Data-center heat plus large heat pumps feeding district heating is already running at utility scale (Odense 45 MW since 2019, Kajaani 30 MW, Tallaght, Stockholm) and is now being written into law (EU EED Art. 26, German EnEfG 10 to 20% reuse).
2. Our cheap numbers come from putting the greenhouse and fish campus next to the data center ($40.6/MWh); the ambient-loop corridor to homes is $285.8/MWh and needs a community-benefit subsidy, which is what the literature on low-density networks and data-center heat sales also says.
3. Where we are most exposed: COP 4.71 (top of a 3 to 5 measured range), COP 6.0 on the town ring (a cap), and pipe and in-home heat pump costs that we could not tie to an opened source.
