# Hydraulics screening: flows, pipe sizes, pump duty and pumping energy

Generated by `uv run python -m heatreuse.hydraulics` from `outputs/site2.json` and the model's hourly ring profiles. Machine-readable twin: `outputs/hydraulics.json` (keys in backticks). Nothing here changes `site2.json` or `config/`.

## What about the pumps? (judge Q&A)

> **Q: Your model books pumping as a flat 1.5% of heat. What about the pumps?**
>
> A: We checked it bottom-up. Sizing each ring for its peak flow and pricing 8,760 hours of variable-speed operation gives 375 MWh/yr for phases 1-2, which is 0.74% of delivered heat against the flat 1.5% (`phases_1_2.implied_pump_share`). At that share blended LCOH moves from $106.1 to $105.2/MWh. The corridor's 5 K ambient loop moves 1,179 m3/h at peak, 1.40x its flat allowance (`rings.corridor.computed_vs_flat_ratio`). Even at 4x the flat figure (6%), blended LCOH rises by only $4.86/MWh (`pump_share_sweep`). Pumps are a small cost but a large controls lever: variable speed and a held delta-T are what keep them small.

## Formulas

- Design flow: `Q = P_peak / (rho * cp * dT)` (m3/s); water properties at the mean of supply and return.
- Friction: Darcy-Weisbach `dp/L = f/D * rho * v^2 / 2`, `f` from Swamee-Jain `f = 0.25 / [log10(eps/(3.7 D) + 5.74/Re^0.9)]^2`, `Re = v D / nu`.
- Pipe size: smallest standard DN with `v <= 1.5` m/s (DN<=150) or `<= 2.0` m/s (larger) and friction `<= 100` Pa/m.
- Head: `H = 2 * sum(dp_seg) * (1 + 0.3) / (rho g) + H_end`; factor 2 = supply + return over the critical path; `H_end = 10.0` m.
- Tapered branch: flow falls linearly to zero as homes tap off, so friction integrates to `L/3` at entry flow (dp ~ Q^2).
- Shaft power: `P_shaft = rho g Q H / eta_pump`, `eta_pump = 0.7`; electrical `= P_shaft / 0.93` (motor + drive).
- Annual energy, hourly from the model (`x_t = load_t / peak`, flow follows load at constant dT, floor 0.2):
  - constant speed: `P_el,design * 8760` (throttled or bypassed; upper bound);
  - variable speed, pure affinity: `sum P_el,design * max(x,0.2)^3` (lower bound, assumes zero control head);
  - variable speed, end-pressure control (**reported value**): `sum P_el,design * x * (h_end + (1 - h_end) x^2)`, `h_end = H_end / H_design`.

## Assumptions (all ASSUMPTION unless stated)

| Item | Value |
|---|---|
| Delta-T `onsite` | 45/25 C: ASSUMPTION design intent 45/25 C low-temperature campus loop |
| Delta-T `corridor` | 20/15 C: ASSUMPTION design intent 20/15 C ambient loop (building HP evaporators) |
| Delta-T `town` | 65/35 C: ASSUMPTION design intent 65/35 C hot loop |
| Pump efficiency | 0.7 |
| Motor + VSD efficiency | 0.93 |
| Fittings allowance | +30% on straight-pipe friction |
| Plant HX + critical customer allowance | 10.0 m |
| Variable-speed minimum flow | 20% of design |
| Roughness | steel 0.05 mm, HDPE 0.007 mm |
| Pipe inner diameters | EN 253 pre-insulated steel service pipe, standard wall (used for the HDPE loop too) |
| Max friction gradient | 100 Pa/m (common district-heating sizing guide) |
| Critical path | on-site: whole 0.5 km main; corridor: 3 km trunk + one of 2 tapered distribution branches; town: 11 km main + 3 km spur at full flow |
| Design load | ring `peak_MW` from site2.json (customer heat). For the corridor this is conservative: the loop carries source heat, ~(1 - 1/COP) of it |

## Results per ring (`rings.<id>`)

| Ring | dT K | Flow m3/h | Flow L/s | Critical-path DN (v m/s) | Head m | Shaft kW | Const. speed MWh/yr | Var. speed MWh/yr | Flat 1.5% MWh/yr | Computed / flat | % of heat (VS) |
|---|---|---|---|---|---|---|---|---|---|---|---|
| `onsite` | 20 | 709 | 197.0 | DN400 (1.62) | 16.2 | 44.4 | 418 | 92 | 556 | 0.17 | 0.25% |
| `corridor` | 5 | 1,179 | 327.4 | DN500 (1.70), DN350 (1.76) | 85.4 | 391.2 | 3,685 | 283 | 202 | 1.40 | 2.10% |
| `town` | 30 | 86 | 23.9 | DN150 (1.18), DN150 (1.18) | 284.7 | 94.2 | 887 | 25 | 54 | 0.47 | 0.70% |

Variable-speed pure-affinity lower bound (`rings.<id>.annual.variable_speed_affinity_MWh`): onsite 24 MWh, corridor 174 MWh, town 18 MWh.

**Duty points** (`rings.<id>.duty_point`, product class only):

- `onsite`: 709 m3/h at 16.2 m. variable-speed split-case (double-suction) or parallel end-suction sets, N+1.
- `corridor`: 1,179 m3/h at 85.4 m. variable-speed multistage centrifugal, or end-suction sets with intermediate booster station(s) to split the head; duty/standby.
- `town`: 86 m3/h at 284.7 m. variable-speed multistage centrifugal, or end-suction sets with intermediate booster station(s) to split the head; duty/standby.

### Is the corridor's low-delta-T loop under-counted?

The 5 K ambient loop needs 4.0x the flow per MW of the 20 K campus loop. Computed variable-speed pumping is 283 MWh/yr vs the flat 202 MWh/yr (ratio 1.40); at constant speed it would be 3,685 MWh/yr (27.3% of corridor heat). So the flat 1.5% under-counts the corridor at the design-intent delta-T. Per-home circulators on the building heat pumps are not in this count (they sit in the building HP electricity).

## Pump-share sensitivity (`pump_share_sweep`)

Config is untouched; each row re-runs the full model with `network.pump_share` overridden in memory.

| pump_share | Blended LCOH 7% $/MWh | Delta vs base | Corridor LCOH 7% |
|---|---|---|---|
| 0.5% | 104.99 | -1.08 | 284.7 |
| 1.5% | 106.07 | +0.00 | 285.8 |
| 3% | 107.69 | +1.62 | 287.4 |
| 6% | 110.93 | +4.86 | 290.6 |

## The Grundfos angle

Pumping is cheap here only if it is run well, and that is a controls problem more than a hardware one. (1) **Variable speed** on every circulation duty: the hourly profile shows constant-speed pumping costs several times the variable-speed figure, because average flow is only about a quarter of design flow (full-load-equivalent hours: onsite 2,266 h, corridor 1,973 h, town 1,207 h of 8,760). (2) **Delta-T management**: flow, and so pump power (~cube of flow), rises fast when delta-T collapses; the 5 K corridor loop is the most exposed, since losing 1 K of a 5 K delta-T is a 25% flow increase and ~95% more pump power. (3) **Low return temperature** on the campus and town loops widens delta-T, cuts flow and lets the DC-side exchanger recover more heat. (4) **The 8,760-h model as commissioning baseline**: the hourly flows and heads in this file are the expected trajectory; metered flow, delta-T and kWh per MWh delivered should be trended against it from day one. (5) **Delta-T drift clause** in the Heat Supply Agreement: if the seasonal average delta-T at a customer falls more than an agreed margin below design intent, the operator may require remediation (substation tuning, valve replacement) or apply a pumping surcharge.

## Limits: screening, not design

- Single critical path per ring with assumed branch topology; no network solver, no looped-network flow split, no elevation (Lansing's lakeshore to ridge relief will add static head on the town main).
- Peak flow from customer heat at a fixed design delta-T; real delta-T varies hour to hour.
- DN chosen by velocity and Pa/m rules on steel inner diameters; HDPE SDR wall thickness, insulation class and pressure rating not checked. A 14 km town main with this head needs booster stations and a pressure-class check.
- Constant pump and drive efficiency; real part-load efficiency falls at low speed, so the affinity value is a lower bound.
- Building-side circulators and the DC-side cooling loop are outside this scope.
- Pump capex is already in the model's `pump_plant_usd_kw` line; this file checks only energy and duty.
