# Numeric consistency audit

Cursor task C75. Cross-check of MW, acres, homes, GWh, $/MWh, CO2, and dates across `PLAN.md`, `docs/**`, `research/**`, and `web/public/data/*.json`.

Authority when files disagree: `research/verification.md` overrides older files. Official extracts in `resources/text/` outrank the web. The model figures in `web/public/data/*.json` (`meta.generated` 2026-10-04) are the working engineering numbers. Verification does not re-simulate that model. Claims below cite a URL with `(verified 2026-10-03)` when that is how verification recorded them. Anything this lane did not re-open is marked `[unverified]` or **ASSUMPTION**.

## Reality-check baseline

These are the values later rows treat as current. They come from `research/verification.md` unless noted.

| Topic | Value to use | Authority |
| --- | --- | --- |
| Company capacity | About **400 MW gross / 320 MW critical IT**. Operations not contemplated until about **2029**. No phase-1 split in that release. | Row 3a–3b. https://www.sec.gov/Archives/edgar/data/1083301/000108330126000162/a_wulfearningsreleaseq22026.htm (verified 2026-10-03). Quote: “approximately 400 MW of gross capacity, or approximately 320 MW of critical IT load.” |
| 138 MW “H2 2026” | Stale August 2025 press release. | Row 3a. https://investors.terawulf.com/news-events/press-releases/detail/113/terawulf-secures-long-term-ground-lease-at-cayuga-site-to-expand-high-performance-computing-infrastructure (verified 2026-10-03). |
| ~150 MW phase 1 | Project website, basis unstated. The model still uses **150 MW IT** as its base case (`site2.json` `supply.it_load_MW`). That is a model choice, not the Q2 2026 filing. | Row 3a. https://lakehawkeyedata.com (verified 2026-10-03). |
| 300 MW total | Website-only. The filing figure is 400 MW gross / 320 MW critical IT. | Row 3b (verified 2026-10-03). |
| Lease | **183 acres, 80 years**, lessor Cayuga Operating Company LLC, lessee Lake Hawkeye LLC. | Row 3c. https://www.sec.gov/Archives/edgar/data/1083301/000110465925078086/tm2523008d1_8k.htm (verified 2026-10-03). |
| 434 acres / ~250 unleased | **`[unverified]`**. Do not state as fact. Ithaca Voice 2025 says the buyer acquired the plant and the surrounding 183 acres. | Row 3d. https://ithacavoice.org/2025/09/environmentalists-sound-alarm-as-plan-to-convert-cayuga-power-plant-to-data-center-advances/ (verified 2026-10-03). |
| Cooling fluid | Developer claim: sealed loop, “food-grade, non-toxic glycol.” The page does not name propylene. Fluid **renewal** every 7–15 years. | Rows 4a–4b. https://lakehawkeyedata.com/closed-loop-cooling (verified 2026-10-03). |
| Lake withdrawal | Up to **1,008,000 gal/day**. Letter 2026-04-13, effective through **2031-04-30**. Article 15 Title 15 withdrawal, not SPDES. Uses: maintenance, sump pumping, dust control. Heat reuse is not a 1:1 gallon saving. “Down from 245 MGD” is unchecked. | Rows 5a–5c. https://dec.ny.gov/sites/default/files/2026-04/cayugaoperatingwwpermit.pdf (verified 2026-10-03). |
| Ban meeting | **2026-09-29**: attorney directed to draft a prohibition. No vote adopting the ban. | Row 1a. https://www.fingerlakes1.com/2026/10/02/lansing-moves-toward-data-center-ban-as-terawulf-debate-reaches-turning-point/ (verified 2026-10-03). |
| $500,000 | In **next year’s proposed budget** for legal costs. Not an existing reserve. | Row 1c. https://ithacavoice.org/2026/09/lansing-board-data-center-ban/ (verified 2026-10-03). |
| 36 of 38 speakers | Single outlet (607 News Now). Ithaca Voice: two speakers against the ban. Do not treat 36/38 as settled. | Row 1b. https://607newsnow.com/news/258852-town-of-lansing-moving-forward-with-drafting-a-data-center-ban/ (verified 2026-10-03). |
| Gas moratorium | Invoked **2015** (PSC: “in 2015”), not 2014. Still listed as a low-pressure area in the gas plan filed **2025-07-14**. Status in 2026 is `[unverified]`. | Rows 6a, 6c-update. https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7BE068C615-B8EE-4CB9-AF92-3153A49BE4E4%7D (verified 2026-10-03). |
| Oil price | **$5.186/gal** is the Central **monthly** average, not a late-September weekly price. Statewide weekly #2 oil on **2026-09-21** was **$6.271**. | Row 7a. https://www.nyserda.ny.gov/Energy-Prices/Home-Heating-Oil/Monthly-Average-Home-Heating-Oil-Prices and https://www.nyserda.ny.gov/-/media/Project/Nyserda/Files/EDPPP/Energy-Prices/Weekly-Report/WeeklyEnergyandFuelsReport_20260925.pdf (verified 2026-10-03). |
| Propane price | **$2.849/gal** is not the statewide figure. Statewide posted propane on **2026-09-21** was **$3.120**. Central $/gal was not readable. | Row 7b. Same weekly PDF (verified 2026-10-03). |
| Propane CO2 factor | Liquid propane **62.87 kg CO2/MMBtu** and **5.72 kg CO2/gal**. 61.46 kg/MMBtu is gaseous propane. 5.75 kg/gal is not an EPA value. | Row 10d. https://www.epa.gov/system/files/documents/2025-01/ghg-emission-factors-hub-2025.pdf (verified 2026-10-03). |
| Grid factors | NYUP **242.8** lb CO2e/MWh. NYCW **865.7**. eGRID2023 Rev 2, released **2025-06-12**. | Row 10a. https://www.epa.gov/system/files/documents/2025-06/summary_tables_rev2.pdf (verified 2026-10-03). |
| ITC | Do not claim 40–50% of total capex. Waste-heat networks are not geothermal heat-pump property. Safe pitch line in row 9h: upside only, on eligible basis, tax counsel. Energy-community status of this tract is `[unverified]`. | Rows 9d-i, 9f-ii, 9h (verified 2026-10-03). |
| Ithaca UTEN cost | **$35.45 million** initial pilot development cost is confirmed. **$13.5 million** original estimate is unsupported. Stages 1–5 forecast **$52.48 million**. | Row 8-cost. https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B8025E89C-0000-C94C-BD5F-051864C357DC%7D (verified 2026-10-03). |
| Ithaca UTEN buildings | March 2026 report: **27 residential + 8 non-residential + 1 church**. “14 non-residential + 32 residential” matches neither that report nor the July 2025 filing. | Rows 8a, 8-bldg (verified 2026-10-03). |
| Deep Green 24 MW | Lansing, **Michigan**. Announced 2025-11-05. Rezoning withdrawn **2026-04-06**. Precedent only. | Row 12. https://www.wkar.org/michigans-data-center-divide/2026-04-06/proposed-data-center-wont-move-forward-in-lansing-as-deep-green-withdraws (verified 2026-10-03). |
| Model base (not a filing) | 150 MW IT, load factor 0.8, capture 0.75, 50 °C, **777.6 GWh/yr** available, **88.8 MW** average. Phases 1–2 deliver **50,576 MWh** (**6.5%**). On-site LCOH **$40.6/MWh**. Corridor **$285.8/MWh**, 500 homes, 20.9 km. Town ring **$734.2/MWh**, 14.0 km, fails the gate. Blended LCOH **$89.5 / $106.1 / $124.6** per MWh at 4/7/10%. Tariff **$108.9/MWh**. Propane incumbent **$136.1/MWh**. Whole-project funding gap **$26.01 million**. Capex **$38.76 million**. | `web/public/data/site2.json`, generated 2026-10-04. |

## Contradictions

| Number (topic) | File A | File B | Which is right |
| --- | --- | --- | --- |
| Campus MW | `PLAN.md` reality-check: phase 1 ~**150 MW**, “not 400,” build-out **300–400 MW**. Problem statement in the same file: planned **~400 MW** campus. `research/facts-site2.md` §1: **300–400 MW** total and phase 1 **~138–150 MW**, operations **late 2026 / 2027**. `research/site-selection.md`: **150 MW** phase 1, scalable to **300–400 MW**. `docs/proposal.md` § context: Q2 filing **400 MW gross / 320 MW IT**, then “Phase 1 … **150 MW** … across three primary machine buildings.” | `research/verification.md` rows 3a–3b: Q2 2026 release is **~400 MW gross / ~320 MW critical IT**, operations **~2029**, no phase-1 split. **138 MW** (Aug 2025, H2 2026) is stale. **~150 MW** phase 1 is the website, basis unstated. **300 MW** is website-only. `web/public/data/site2.json`: model base **150 MW IT** (generated 2026-10-04). | **Filing: 400 MW gross / 320 MW critical IT, operations ~2029** (rows 3a–3b, SEC URL above, verified 2026-10-03). Use 150 MW only as the model base, and say the website basis is unstated. Drop 138 MW and “late 2026 / 2027” as the current timeline. Drop 300 MW as a filing total. |
| FEAF staging vs filing | `docs/greenhouse-anchor.md` opening and lease section: environmental form Phase I is **three 50 MW buildings (150 MW)**, later stage **+150 MW**, program **~300 MW**; 2025 release also says rights to develop **up to 400 MW** and **138 MW** ready in 2026. Same section states site **±434 acres** and **±125 acres** to be disturbed, citing a Town of Lansing meeting attachment. | Verification rows 3a–3b and 3d, as above. Row 3d did not open a primary 434-acre source. | **Company statement to quote: 400 / 320, ~2029** (row 3a–3b, verified 2026-10-03). The FEAF 300 MW staging and ±434 / ±125 acres are **`[unverified]`** against verification. This lane did not re-open that attachment. Do not put 434 acres or a 3×50 MW phase on a slide until that form is checked into verification. |
| Heat available, 150 MW case | `PLAN.md`: **~1 TWh/yr heat** at 80% load. `docs/ownership-deal.md`: “~1 TWh/yr heat” = **150 × 8,760 × 0.8 = 1,051,200 MWh**. `docs/proposal.md` Table 1: **777.6 GWh/yr** with basis “150 MW × 8,760 h × 0.80 × 0.75.” | `site2.json` `supply`: **777.6 GWh/yr**, average **88.8 MW**. | **Use 777.6 GWh/yr as the model output** (`site2.json`, 2026-10-04). **ASSUMPTION (arithmetic):** 150 × 8,760 × 0.8 = **1,051,200 MWh of IT electricity**, which is not heat. 150 × 8,760 × 0.8 × 0.75 / 1,000 = **788.4 GWh**, which is not 777.6. The formula printed in `docs/proposal.md` does not produce the number beside it. Verification is silent on the hourly integral. `config/engineering.yaml` sets `diurnal_amp` 0.03 and `capture_availability` 0.99. **Hypothesis, not re-simulated here:** those hourly terms are why 777.6 is below 788.4. `PLAN.md` also flags a separate **3.5 TWh/yr** figure as 400 MW at 100% utilization; **ASSUMPTION (arithmetic):** 400 × 8,760 h = **3.504 TWh of IT electricity**. That is not recovered heat. |
| Moratorium year | `PLAN.md`: since **~2014**. `research/facts-site2.md` §2: since **2014**. `research/site-selection.md`: since **2014**, and a **“10-year”** moratorium. `docs/ownership-deal.md`: since **2014**. `docs/risk-matrix.md`: since **2014**. Propane/oil prices in `PLAN.md`: **$2.85/gal** and **$5.19/gal**, “Sept 2026.” | Verification row 6a: PSC order says the moratorium was invoked **in 2015**. https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7BE068C615-B8EE-4CB9-AF92-3153A49BE4E4%7D (verified 2026-10-03). 2026 status `[unverified]` (row 6c, 6c-update). Aligned files already say 2015: `docs/proposal/00-executive-summary.md`, `docs/proposal/01-site-selection.md`, `docs/proposal/12-implementation-timeline.md`, `research/model-notes.md`. | **February 2015 / “in 2015.”** Do not say 2014. Do not say the moratorium is confirmed still in force in October 2026. |
| Delivered-fuel prices and household savings | `research/facts-site2.md` §4: oil **$5.186/gal** “weekly survey late Sept 2026”; propane **$2.849/gal** “weekly survey Sept 9, 2026”; delivered propane **$0.125/kWh** (**$125/MWh**); “**40% to 65%**” operating-fuel savings. `research/site-selection.md`: same gallon prices and **44% to 65%** savings. `PLAN.md`: **$2.85** and **$5.19**. | Rows 7a–7b (verified 2026-10-03): $5.186 is a Central **monthly** average; statewide weekly oil **2026-09-21 = $6.271**; statewide propane that day **$3.120**; $2.849 is not statewide and Sept 9 is not established as a survey date. `site2.json`: propane incumbent **$136.1/MWh**, oil **$155.8/MWh**, tariff **$108.9/MWh** (rule “0.8 × propane”), household save **$735/yr** vs propane and **$1,266/yr** vs oil on **27 MWh**. `research/model-notes.md`: propane base **$3.10/gal**. | **Do not cite $2.849/gal or a 44–65% savings rate.** Row 7b leaves Central propane `[unverified]`. The model’s **20%** discount vs its own propane incumbent ($108.9 vs $136.1) is what `site2.json` actually computes. $5.186/gal may be used only as the Central monthly average (row 7a), with the statewide weekly $6.271 stated beside it if a “September 2026” weekly price is needed. |
| Propane emission factor and the 88–91% cut | `research/facts-site2.md` §7: propane **61.46 kg CO2/MMBtu (5.75 kg/gal)**; 61.46 / 0.85 = **72.3 kg CO2 per MMBtu** of delivered heat; “**88%** vs propane, **91%** vs oil.” `research/site-selection.md` environmental score: **88–91%** net carbon cut. | Row 10d (verified 2026-10-03): liquid propane **62.87 kg/MMBtu** and **5.72 kg/gal**. Verification’s own recompute: 62.87 / 0.85 = **74.0 kg CO2**. The model uses **0.2145 kg/kWh** fuel, which matches 5.72 kg/gal (`docs/audit/numbers-impact.md`). | **62.87 kg/MMBtu and 5.72 kg/gal.** Drop 61.46, 5.75, and the 72.3 kg figure. The **88–91%** line was built on the gaseous factor. Recompute before anyone repeats it. `[unverified]` as a Lansing result until that recompute is in the model note. |
| CO2 tonnes, cars, fossil MWh | `site2.json` `impact`: **11,456 t CO2/yr**, **2,490** cars, **52,842 MWh** fossil displaced. Same 11,456 is in `docs/results.md`, `docs/video-script.md`, `docs/research/competitor-teams.md` (paired with Site 1 **11,502 t**), and the live tiles described in `docs/audit/ux-walkthrough.md`. | `docs/proposal/00-executive-summary.md` and `docs/proposal/13-regenerative-scorecard.md`: publish **11,408 t/yr**. `docs/audit/numbers-impact.md`: 11,456 is **WRONG**; cars should be **2,659** if 4.29 t/vehicle is applied to 11,408; fossil displaced should be **52,016 MWh**. `site1.json` `impact.co2_avoided_t_yr`: **11,502**. | Verification **does not publish a tonne total**. It confirms the factors the audit uses (rows 10a, 10d, 10e, verified 2026-10-03). **The audit’s corrected pitch number is 11,408 t/yr**, with 2,490 and 52,842 marked wrong in that audit. 11,408 itself was not re-derived in this lane. Until `site2.json` is rebuilt, the app and the executive summary will not match. Site 1’s **11,502** is the comparison file’s own output, not a second Site 2 total. |
| Jobs, food, greenhouse size | `site2.json`: **10 ha** greenhouse, headline “10-hectare farm and 500 homes,” **126 jobs**, **5,500 t/yr** food, **1,500 t/yr** fish. `docs/video-script.md` and `docs/proposal/13-regenerative-scorecard.md` note the app still shows 126 / 5,500 / 11,456. `research/site-selection.md`: **50+** agricultural and operating jobs. | `docs/greenhouse-anchor.md`: phase-1 recommendation **4 ha (about 10 acres)**; RII-style jobs about **6.5 FTE** plus about **35** part-time at 10 acres; a later **10–12 ha** only with a buyer. Saskatchewan yield applied as an **ASSUMPTION** gives **2,200 t** tomatoes at 4 ha. `docs/audit/numbers-impact.md`: 126 jobs **WRONG** as an unqualified count; RII greenhouse positions **69** (about **8 FTE**); 5,500 t is **4,000 t produce (assumption) + 1,500 t fish (assumption)**. | Verification is **silent**. These are different designs. **Do not quote 126 jobs or 5,500 t as verified.** If the spoken design is the 4 ha note, the model headline (10 ha, 126 jobs, 5,500 t) is a different project. `docs/ownership-deal.md` already marks the 50+ job line `[unverified]`. |
| Acres for the on-site campus | `PLAN.md`: **~250 unleased acres**; also “HDR frames **~46 acres**; **434-acre** site, **183** leased.” `docs/ownership-deal.md`: PLAN ~250 vs facts-site2 183, flagged as a conflict. `research/digest-organizer.md`: “~250 unleased acres (PLAN.md figure).” | Row 3c: **183 acres leased** is confirmed (SEC 8-K, verified 2026-10-03). Row 3d: **434 and ~250 are `[unverified]`**. Do not state them. | **183 acres, 80 years** is the only land figure verification confirms. 250, 434, and 46 acres stay `[unverified]` in this audit. The FEAF citation in `docs/greenhouse-anchor.md` is not a verification row. |
| Town-hall / school distance | `research/facts-site2.md` §3: town hall and library **5.7 mi** at 42.566, −76.532; school **7.0 mi** at 42.5457, −76.5186. `PLAN.md`: **~5–7 mi**. `docs/proposal/00-executive-summary.md`: **5.7 mi** and **7.0 mi**. `research/site-selection.md`: **5.7 to 7.0 miles**. | `web/public/data/offtakers.json`: town hall lat/lon **42.5378, −76.5036**, `dist_km` **13.01**; library **42.5377, −76.5031**, **13.05 km**; school **42.5442, −76.5339**, **10.58 km**. `docs/proposal/01-site-selection.md` uses **~10.6 km** and **~13 km** and calls the 5–7 mile town-hall figure `[unverified]`. `site2.json` town ring pipe **14.0 km**. | Verification **does not adjudicate coordinates**. **ASSUMPTION (haversine, sphere 6,371 km, calculated 2026-10-04 from the coordinates printed in each file):** facts-site2’s town-hall point is **9.27 km / 5.76 mi**, matching its **5.7 mi** label; its school point is **11.36 km / 7.06 mi**, matching **7.0 mi**. The JSON town-hall point is **12.87 km**, matching its stored **13.01 km**. The two files geocode “Lansing Town Hall” to different places. Neither geocode was re-checked against a survey in this lane. The **14.0 km** pipe is a model route length, not the 5.7 mi straight line. |
| Funding gap and some on-screen $/MWh | `research/model-notes.md` v2 paragraph: corridor gap **$28.1 million** (1.9% of an assumed DC capex), whole phases 1–2 gap **$22.3 million** (1.5%). `docs/audit/ux-nielsen.md`: on-site **$38/MWh**, co-op **$83/MWh**, corridor **$272**, town **$718**, gap **$22.3 million**. `docs/audit/copy-vs-facts.md` still discusses a **$22.3 million** line in story copy. | `site2.json` (2026-10-04): whole-project gap **$26.01 million**, corridor stand-alone **$30.32 million**, on-site LCOH **$40.6**, co-op 4% **$89.5**, corridor **$285.8**, town **$734.2**. `docs/results.md`, `docs/proposal/00-executive-summary.md`, and `docs/audit/ux-walkthrough.md` match those JSON figures ($26.0 million, $40.6, $89.5 / $90, $286, $734). | **Current model: $26.01 million whole-project gap and $30.32 million corridor gap** (`site2.json` `extras.cba`). The **$22.3 / $28.1 million** pair and the **$38 / $83 / $272 / $718** set are an earlier pass. Verification does not price the gap. Quote the JSON, and say capex lines are marked ASSUMPTION inside that file. |
| DEC permit type and 245 MGD | `research/facts-site2.md` §1: “water withdrawal **and SPDES** permit” at 1,008,000 gal/day, “**down from 245 MGD**.” Purpose line adds “**dust control/remediation**.” | Rows 5a–5c (verified 2026-10-03): Article 15 Title 15 **withdrawal only**, not SPDES. Uses in the permit text: maintenance, sump pumping, and dust control. **245 MGD is unchecked** — drop or source. Volume **1,008,000 gal/day** and the April 2026 / 2031-04-30 dates are confirmed. | **1,008,000 gal/day, withdrawal permit, those three uses.** Drop SPDES, “remediation,” and 245 MGD unless a primary source is added. Do not say heat reuse saves that volume. |
| Ban procedure, speaker count, $500,000 | `PLAN.md`: **36/38** opposed and **$500k legal reserve**. `research/facts-site2.md` §1: Town Board **“voted”** and set aside a **$500,000 litigation reserve**, citing a `fingerlakes1.com/2026/10/01/...` URL. `research/site-selection.md`: 36 of 38 and “$500,000 legal reserve set aside on Sept 29.” `docs/risk-matrix.md`: 36 of 38, and its source note says “ban vote.” `docs/stakeholders.md`: Ithaca Voice “roughly **60+** speakers.” | Rows 1a–1d (verified 2026-10-03): directed the attorney; **no vote on the ban**; $500,000 is **next year’s proposed budget**; the 2026-10-01 Finger Lakes 1 slug is a **404**; 36/38 is single-source. Ithaca Voice count in verification is **two speakers against the ban**, not 60+. | **Drafting direction on 2026-09-29; $500,000 in next year’s proposed budget.** Drop “voted,” “reserve,” and the 2026-10-01 URL (real article is the 2026-10-02 slug in row 1a). Speaker ratio: cite 607 News Now or drop it. The **60+** figure is **`[unverified]`** against row 1b. |
| Ithaca pilot cost and building count | `docs/ownership-deal.md`: **14 non-residential + 32 residential**; cost grew from **$13.5 million to $35.45 million** (~2.6×). | Rows 8-cost, 8a, 8-bldg (verified 2026-10-03): **$35.45 million** confirmed; **$13.5 million unsupported** (order-of-magnitude original is about **$15 million**, and $15.4 million is a snippet, not primary); total forecast **$52.48 million**. Current building set: **27 + 8 + 1 church**. July 2025 filing was 34 residential, 14 commercial, 2 apartment, 1 church. | **$35.45 million** initial development cost, and the **27 / 8 / 1** building set from the 2026-03-13 report. Drop $13.5 million and 14+32. |
| Federal ITC “40–50%” and energy community | `research/facts-site2.md` §6: commercial “heat network” ITC, **up to 40–50% total ITC**, and the former Cayuga site **“qualifies”** for the energy-community bonus. `research/site-selection.md`: **10%** energy-community bonus **plus 30%** commercial ITC as a Site 2 advantage. | Rows 9d-i, 9f-ii, 9h (verified 2026-10-03): waste-heat-sourced networks are **not** geothermal heat-pump property. Do **not** claim 40–50% of total capex. Tract 36109002300 is a candidate coal-closure tract; list lookup against Treasury `EC_CC_V5.xlsx` was **not completed**. Status `[unverified]`. | **No 40–50% ITC in the base case.** Energy-community adder stays `[unverified]`. `site2.json` already has an incentive scenario labeled as conditional (`lcoh_incentive_scenario_if_qualifies_usd_mwh` 85.8); that scenario is not the base. |
| NY EO 62 duration | `research/facts-site1.md`: “**1-year** moratorium” on new hyperscale data centers ≥50 MW. `research/facts-site2.md` §1: “Governor signed study/review requirements in July 2026.” | Row 2a (verified 2026-10-03): EO 62 signed **2026-07-14**. DEC holds discretionary permits for new/expanded data centers **≥50 MW** until DPS submits the final GEIS. **No fixed end date.** “Up to one year” is described as law-firm gloss. Coverage of Lake Hawkeye is `[unverified]` (row 2b). https://www.governor.ny.gov/executive-order/no-62-establishing-temporary-moratorium-data-centers-new-york-while-state-develops | **Temporary, no fixed end date, ≥50 MW, DEC discretionary permits.** Do not say “1-year” as the statutory term, and do not say EO 62 has been shown to cover Lake Hawkeye. |
| Site 1 IT load | `research/facts-site1.md`: named tenants **~22–28 MW**; total building **ASSUMPTION 30–40 MW** because Google’s load is unpublished. | `web/public/data/site1.json` `supply.it_load_MW`: **30**. `config/site1.yaml` comment matches that assumption. | **30 MW is inside the fact sheet’s 30–40 MW assumption.** It is not the 22–28 MW named-tenant sum. Say “assumed 30 MW case,” not “the building is 30 MW.” Verification does not meter 111 Eighth Avenue. |
| Glycol chemistry | Developer page, as recorded in row 4a: “food-grade, non-toxic glycol,” type unspecified. | Any slide that says **propylene glycol** as a TeraWulf specification. This lane did not find a current proposal page that still asserts propylene; `docs/proposal/01-site-selection.md` and `docs/proposal/03-users.md` already say the page does not name it. `PLAN.md` says “glycol.” | **Say food-grade glycol, developer claim** (https://lakehawkeyedata.com/closed-loop-cooling, verified 2026-10-03). Propylene is `[unverified]`. |

## Notes on non-contradictions

These look inconsistent and are scenario labels, rounding, or the same quantity in two units.

- **150 MW in `site2.json` next to 400/320 in the filing** is a labeled model base, not a second company press release, as long as the slide says the website basis is unstated (row 3a).
- **778 GWh** in `docs/proposal/03-users.md` and in the Explore description in `docs/audit/ux-walkthrough.md` is **777.6** rounded. **$734/MWh** in the executive summary is **$734.2**. **$90** is **$89.5**. **$735** matches `finance.household.savings_vs_propane_usd`.
- **26% propane and 8% oil** in `docs/proposal/00-executive-summary.md` match `research/facts-site2.md` §2 (Census table B25040, as cited there). `research/site-selection.md` “over 34% of households and businesses” is that 26+8 sum, stretched to “over” and to businesses. Verification did **not** re-pull the Census table, so the 26% and 8% shares stay as facts-site2 citations, not as a new verification row.
- **eGRID 242.8 and 865.7** agree across `research/facts-site2.md`, `research/site-selection.md`, and row 10a. The June 2025 date matches Rev 2 (2025-06-12). Natural gas **53.06 kg CO2/MMBtu** matches row 10c.
- **Oil $155.8/MWh** in the JSON and **$0.156/kWh** in facts-site2 are the same $5.186/gal monthly price at slightly different boiler efficiencies (model 0.83 in `docs/proposal.md`; facts-site2 uses 0.82). Not a second oil price.
- **Natural gas $64.2/MWh** in `site2.json` is cheaper than the **$108.9** tariff. That is the model’s own comparison, not a fight between files. It is why a “cheaper than gas” line fails for customers who already have gas.
- **Deep Green 28 kW** in `docs/ownership-deal.md` and `docs/research/case-fact-check.md` is the UK pool case. **Deep Green 24 MW** is Lansing, Michigan, and was withdrawn 2026-04-06 (row 12). Different projects.
- **Town ring 14.0 km** can be a routed main even if straight-line distance is ~9.3 km. It cannot be described as the same measurement as the **5.7 mi** straight-line label. See the distance row above.
- **Capture fraction 0.4–0.85** in `PLAN.md` is the organizer range. **0.75** is the model base. Both can stand if the base is labeled an assumption (`config/engineering.yaml`).
- **Corridor 0.65 MWh per metre per year** vs PLAN’s **~1.5 MWh/m/yr** screen: the model is below the screen and still inside phase 1–2 totals (`site2.json`). That is a design choice the scorecard already flags, not two measurements of the same pipe.
- **Con Ed steam $41.53 per thousand pounds** (`research/facts-site1.md`, as cited from `docs/research/competitor-teams.md`) and model steam **$118.7/MWh** (`site1.json`) are different units. This lane did **not** re-derive the conversion. Whether they match is `[unverified]`.

## Lane status

### Done

- Opened `research/verification.md` and used it as the override for MW, acres, permit, ban, moratorium year, fuel prices, propane CO2 factor, ITC, Ithaca pilot, and Deep Green.
- Compared those rows with current text in `PLAN.md`, `research/facts-site2.md`, `research/facts-site1.md`, `research/site-selection.md`, `research/model-notes.md`, `research/digest-organizer.md`, `docs/proposal.md`, `docs/proposal/00-executive-summary.md`, `docs/proposal/01-site-selection.md`, `docs/proposal/03-users.md`, `docs/ownership-deal.md`, `docs/greenhouse-anchor.md`, `docs/risk-matrix.md`, `docs/stakeholders.md`, `docs/results.md`, the impact and UX audits, and `web/public/data/site1.json`, `site2.json`, and `offtakers.json`.
- Checked the 777.6 GWh identity against 8,760-hour arithmetic, and town-hall coordinates with a haversine on the coordinates the files already print.
- Wrote the contradiction table above, including which side verification supports.

### Missing

- No re-simulation of `site2.json`, so the hypothesis that diurnal amplitude and 99% availability explain 777.6 vs 788.4 GWh is untested.
- The FEAF attachment cited for ±434 acres, ±125 disturbed acres, and the 3×50 MW staging was not opened. Verification row 3d still marks 434 acres `[unverified]`.
- Census household count (~4,450) and the 26% / 8% fuel shares were not re-downloaded.
- Central-region weekly propane and heating-oil prices remain unread (dashboard). Statewide weekly figures are the ones in row 7a–7b.
- Steam **$41.53/Mlb** was not converted to **$118.7/MWh**.
- Speaker-count “60+” in `docs/stakeholders.md` was not matched to a primary article beyond verification’s “two against the ban.”
- `web/` source was not edited and was only sampled where an audit quoted a number (`HowItWorks.tsx` hours constant, `config/engineering.yaml`). A full UI-string pass against the JSON was not repeated; `docs/audit/ux-nielsen.md` still describes the older $22.3 million / $83 set, while `docs/audit/ux-walkthrough.md` describes the current JSON.

### Open questions

- Which geocode is Lansing Town Hall: facts-site2 **42.566, −76.532 (5.7 mi)** or `offtakers.json` **42.5378, −76.5036 (13.0 km)**? The town-ring cost uses **14.0 km**. A wrong pin changes that LCOH.
- Should the spoken greenhouse be **4 ha** (`docs/greenhouse-anchor.md`) or **10 ha** (`site2.json` headline)? Jobs and food tonnes move with that choice.
- Pitch carbon: keep the file’s **11,456 t** or the audit’s **11,408 t**? Verification confirms factors, not the tonne total. The app still shows 11,456.
- Is the 2026 gas moratorium still in force? Row 6c leaves it `[unverified]` after the 2025-07-14 filing.
