# HDR regenerative design red-team — Thermal Commons (Lake Hawkeye / Lansing, NY)

Role: HDR regenerative design lead, scoring the proposal the way the site-pack framework scores a project. Team: Thermal Commons co-op (Harsh Agarwal, Linson Lee, Philip Matchev). Site under review: Site 2, Lake Hawkeye / former Cayuga plant, Lansing, NY (TeraWulf). Comparison site: Site 1, 111 8th Ave, New York City.

This file judges the proposal. It does not replace `docs/proposal/13-regenerative-scorecard.md`. Where the live app and the audit disagree, the sentence a judge will hear is the one in `web/public/data/site2.json` `hdr_scorecard`, not the corrected figure.

Scale used here: 1 missing, 2 partial, 3 adequate for this pitch, 4 strong (a cited local number that survives questions), 5 regenerative. A 5 means the pack’s own test is met: net-positive renewal of a social or ecological function, measured, and written so the town could accept the project. “Less harm than a bare data center” caps a domain at 3.

## How HDR will read this

The pack defines regenerative design as design that “emulates natural systems for the continuous renewal of social and ecological functions” (`resources/text/2026_10_01_Hackathon_NYU_-_Suburban_Site_-_Lake_Hawkeye.txt` p. 2) (verified 2026-10-03). The spectrum is three names — Community, Ecology, Health — from degenerative (net harmful) to regenerative (net positive) (same file, p. 4) (verified 2026-10-03). The seven domains and the action list sit on p. 5: eliminate greenhouse-gas emissions; sequester more carbon in materials than the rest of the materials emit; serve the community better; give equity of access to the design process; re-establish ecosystem biodiversity; improve human health; connect people to nature in buildings; avoid harm to other species; conserve community water; keep occupant water quality; manage stormwater without harming other species; avoid soil contamination; species at risk (the extract’s last bullet is the phrase “IMPACTING SPECIES AT RISK”) (verified 2026-10-03). Page 6 adds the service lines HDR actually sells, including post-occupancy evaluation and measurement (verified 2026-10-03). The HDR resource deck has ERE, ERF, and a water-use spectrum. It does not contain this KPI list (`resources/text/NYU_BAC_Hackathon_HDR_Waste_Heat_Reuse_2026.1002.txt` pp. 17–18 and p. 55; `research/digest-organizer.md` §1.1) (verified 2026-10-03).

Place, not the data center, is what the pack measured. At Lake Hawkeye: no designated disadvantaged communities nearby (p. 24); minority 24th, poverty 28th, age 65+ 56th (pp. 37–39); mental health 27th (p. 14); asthma 51st, heart disease 42nd, stroke 34th (pp. 33–35); cancer “very high just across the lake,” communities in the 90th percentile, which the pack ties to an older population (pp. 36, 39); air “Good” on 0% of days in both the 10-year and 5-year windows (pp. 28–29); ozone 20th, PM2.5 4th (pp. 31–32); a statewide line of over 1,900 deaths and $5.6 billion that is not a site total (p. 30); noise 41.9 dB versus 40.6 dB at Taughannock Falls State Park (pp. 10, 13); agriculture the greatest biodiversity threat, cumulative threat “not much” (pp. 11–12); water stress, drought, and groundwater decline all low–medium (pp. 15–17); direct discharge to water 44th percentile, and runoff from the site does reach Cayuga Lake (p. 18); lake and an inlet impaired for phosphorus (p. 19); FEMA flood layer incomplete (p. 20); precipitation +3 inches within 10 years (p. 21); tornado risk 1st percentile nationally (p. 22); social vulnerability described as able to avoid or bounce back (p. 23); about +3 °F by 2050 and up to 69 days above 90 °F versus 19 today, and about +12 °F by 2080 (pp. 26–27) (verified 2026-10-03). Page 9 (“Project Context + Attributes”) and page 25 (“Carbon Lifecycle”) are titles only in the text extract. Acreage, FTE, and lifecycle tonnes sometimes quoted from those slides are [unverified] in this file. Do not say them.

The proposal’s own screen (`site2.json` `hdr_scorecard`, generated 2026-10-04) asks HDR to accept seven claims: $735/yr per home; 52,841 MWh/yr fossil displaced; 11,455 t CO2/yr; “5,500 t/yr fish + produce” as the nutrients metric; 0 gal/yr and 970 MWh/yr fan energy; “10 ha greenhouse on former coal site”; “500 homes” as the air metric. `docs/audit/numbers-impact.md` already marks the carbon, fossil, jobs, and food figures wrong or assumptive. An HDR reviewer who opens the Impact screen will score the printed claim, then deduct for the correction.

Verdict in one line: this is the right place, and it is not yet a regenerative project. It is a binding harm-limit and a heat-affordability condition. Say that. A claim that all seven domains are regenerative will fail p. 4.

Site choice still holds on the pack’s own contrast. At 111 8th Ave the pack records 56 dB versus a 43.9 dB baseline (urban pack p. 13), social vulnerability in the 79th percentile (p. 23), a cogen plant “right next to a disadvantaged community” at 654 lb CO2/MWh (p. 24), Hudson River impairment (p. 19), and 5% / 10% of days worse than “Good,” described as getting worse (pp. 28–29). The ozone slide suspects diesel backup generators on the block to the west (83rd percentile ozone; p. 31). The PM2.5 slide’s extract text says “52nd percentile for Ozone” and 92nd on the block west (p. 32) — quote that wording; do not silently relabel it (`resources/text/2026_10_01_Hackathon_NYU_-_Urban_Site_-_111_8th_Ave.txt`) (verified 2026-10-03). Lake Hawkeye’s cleaner baseline is why the project was picked. It also raises the bar: there is less damage to “fix,” so noise, phosphorus, and stormwater have to stay clean.

## Scorecard

| Lens or domain | Score (1-5) | One-line verdict |
|---|---|---|
| Community (lens) | 3 | The covenant is the right local answer. The benefit that reaches homes depends on a subsidy, and the jobs line will not survive. |
| Ecology (lens) | 2 | Water is honestly neutral. Biodiversity, nutrients, stormwater, and materials carbon are not renewed. |
| Health (lens) | 2 | The only health mechanism is less in-home combustion. The pack’s health risks are summer heat, a park-quiet baseline, and a cancer pattern this project must not claim. |
| Human health | 2 | 52,016 MWh/yr of fuel displaced is a mechanism, not a health outcome. |
| Community (domain) | 3 | No disadvantaged community, a 2015 gas moratorium, and a priced agreement. Process equity and payroll are open. |
| Air | 2 | Outdoor air is already “Good.” The card’s “500 homes” over-reads the model. Backup combustion is small and real. |
| Carbon | 3 | Use 11,408 t/yr and ERF 0.0462. That fails “eliminate greenhouse gases” and there is no materials balance. |
| Water | 3 | 0 gal/yr is the correct claim. Stormwater and the +3 inch rain are undesigned. Heat reuse is not what makes the lake draw zero. |
| Biodiversity | 2 | Agriculture is the threat the pack names. The greenhouse is still an unproven siting rule, not restored habitat. |
| Nutrients | 2 | Phosphorus impairment is the right fact. 5,500 t of food is not a phosphorus mass. |

Mean of the seven domains: 17/7 ≈ 2.4. Mean of the three lenses: 7/3 ≈ 2.3. Neither is a regenerative score.

## Domain notes

### Human health

Score 2. The pack’s site rates are not a crisis to treat: mental health 27th, asthma 51st, heart disease 42nd, stroke 34th (Lake Hawkeye pack pp. 14, 33–35) (verified 2026-10-03). The cancer note is across the lake and is tied by the pack to age (pp. 36, 39) (verified 2026-10-03). Do not say the co-op changes a cancer rate. The statewide 1,900 deaths / $5.6 billion line (p. 30) is the same sentence on the New York City pack (urban pack p. 30) (verified 2026-10-03). It is not Lansing.

What the proposal can say: displaced combustion. The Impact screen prints 52,841 MWh/yr (`site2.json` `hdr_scorecard` Human Health, and `impact.fossil_displaced_MWh` 52,842). `docs/audit/numbers-impact.md` says to publish **52,016 MWh/yr** after the Census fuel-mix correction. This lane did not recompute that audit. Indoor-air or hospital outcomes are [unverified].

The climate slide HDR will hold up is heat, not heating fuel: about +3 °F by 2050 and up to 69 days above 90 °F versus 19 today (pack p. 26) (verified 2026-10-03). The model’s July is the opposite shape of that risk: supply 66,960 MWh against demand 735 MWh (`site2.json` `monthly`, month 7). The product is winter heat. It is not a cooling response for older residents (65+ is the 56th percentile, pack p. 39) (verified 2026-10-03). A heated pool is a summer heat sink, not a cooling center. “Connections to nature in buildings” is an explicit p. 5 action and is unscored.

Fix before the room: “Health means fewer propane and oil burners in the homes we actually connect. We do not claim a change in cancer, asthma, or deaths. We do not claim summer cooling for the 69 hot days.”

### Community

Score 3. This is the strongest lens, and it is still not a 4.

Facts that hold: the Town Board on 2026-09-29 directed its attorney to draft a prohibition; it has not voted the ban (https://www.fingerlakes1.com/2026/10/02/lansing-moves-toward-data-center-ban-as-terawulf-debate-reaches-turning-point/ ; https://607newsnow.com/news/258852-town-of-lansing-moving-forward-with-drafting-a-data-center-ban/ , `research/verification.md` row 1a) (verified 2026-10-03). $500,000 is in next year’s proposed budget for legal costs, not an existing reserve (https://ithacavoice.org/2026/09/lansing-board-data-center-ban/ , row 1c) (verified 2026-10-03). “36 of 38 speakers opposed” is one outlet; the Ithaca Voice counted the room differently (row 1b) (verified 2026-10-03). Say “one outlet reported,” or drop the headcount. No designated disadvantaged community (pack p. 24) (verified 2026-10-03). Social vulnerability is described as able to bounce back (p. 23) (verified 2026-10-03). Equity is the gas moratorium and age, not an EJ designation. NYSEG invoked the moratorium in the Town of Lansing in 2015, not 2014 (https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7BE068C615-B8EE-4CB9-AF92-3153A49BE4E4%7D , row 6a) (verified 2026-10-03). Whether it is still in force in 2026 is [unverified] (`docs/proposal/00-executive-summary.md`).

The household number is real inside the model: $735/yr versus propane and $1,266/yr versus oil at 27 MWh (`site2.json` `value_by_stakeholder`). The low-income string says “Extra 35% tier discount” and “$1286/yr vs propane.” `docs/proposal/13-regenerative-scorecard.md` says that dollar is about 35% off the propane-equivalent ($88.5/MWh), not 20% plus another 35 points. Poverty is the 28th percentile (pack p. 38) (verified 2026-10-03). A means-tested tariff is allowed. Calling it an equity program for a disadvantaged community is not.

The homes only get that bill if someone fills a funding gap of $26.01 million for phases 1–2 (about $2.10 million/yr annuitized at 7%). The corridor alone is $30.32 million (`site2.json` `extras.cba`). Corridor linear density is 0.65 MWh per metre per year over 20.9 km, LCOH $285.8/MWh. `PLAN.md` screens clusters near 1.5 MWh/m/yr. The town main fails: 14.0 km, LCOH $734.2/MWh, `passes_gate: false`. The $1,500 million campus used to turn the gap into 1.73% is $10/W × 150 MW, a midpoint ASSUMPTION inside a Turner & Townsend band, not a TeraWulf budget (`site2.json` `extras.cba.dc_capex_basis`).

Jobs will be the question that drops this from 3 to 2 if it is spoken as printed. The app says 126 jobs and 5,500 t/yr food (`site2.json` `impact` and the Town stakeholder row). The audit says about 69 greenhouse positions, of which about 8 are FTE, from RII Table 2, and that aquaculture 37.5, recreation 12, and network 8 are ASSUMPTION (`docs/audit/numbers-impact.md`). HDR’s pack does not give a Lansing payroll. Confirmed land is an 183-acre, 80-year lease to Lake Hawkeye LLC (https://www.sec.gov/Archives/edgar/data/1083301/000110465925078086/tm2523008d1_8k.htm , row 3c) (verified 2026-10-03). “~250 unleased acres” and a 434-acre site are unverifiable (row 3d) (verified 2026-10-03).

“Equity of access to the design process” is a p. 5 action, separate from bill savings. A town seat on the Thermal Commons co-op is the right shape. A New York heat-co-op statute is [unverified] (`docs/proposal/00-executive-summary.md`). Do not tell HDR the legal form already exists.

Deep Green’s 24 MW proposal with the Board of Water & Light is Lansing, Michigan, announced 2025-11-05 and withdrawn 2026-04-06 (https://www.lbwl.com/community/newsroom/2025-11-05-deep-green-proposes-120-million-sustainable-data-center-investment ; https://www.wkar.org/michigans-data-center-divide/2026-04-06/proposed-data-center-wont-move-forward-in-lansing-as-deep-green-withdraws , row 12) (verified 2026-10-03). Precedent only.

Fix: lead with the condition of approval (Community Benefit Agreement + Heat Supply Agreement), the 2015 moratorium, $735 on a propane home, and the $26 million gap as the price of that yes. Delete 126 and 5,500 from the spoken community line. Do not say 36/38 as settled. Do not say the co-op statute is settled.

### Air

Score 2. The pack’s outdoor air is already the outcome a regenerative project would hope to protect: 0% of days worse than “Good,” ozone 20th, PM2.5 4th (pp. 28–29, 31–32) (verified 2026-10-03). The proposal does not show tons of PM2.5 or NOx. The Air petal metric is “500 homes” (`site2.json` `hdr_scorecard`). Those 500 are a corridor signup scenario (`impact.homes_served`), not 500 homes leaving combustion. The audit’s fuel split implies on the order of 275 of them (`docs/proposal/13-regenerative-scorecard.md`, citing Census B25040). Treat “500 homes leave combustion” as a misread.

Backup is a new combustion source: 373 MWh/yr, 0.73% of delivered heat, and unmet hours are 0 only because boilers are sized to 100% of peak (`site2.json` `totals`). Say that in the same breath as “fewer combustion appliances.”

Noise is on the biodiversity slides, and a health reviewer will ask it here anyway. The site is 41.9 dB against 40.6 dB at the state park (pack pp. 10, 13) (verified 2026-10-03). TeraWulf’s rejection path is air-cooled dry coolers (https://lakehawkeyedata.com/closed-loop-cooling , row 4a) (verified 2026-10-03). This proposal keeps those coolers. A decibel change from fewer fan hours is [unverified]. The Lake Hawkeye air slides do not name diesel generators. A generator count is [unverified]. Do not import the New York City pack’s diesel sentence (urban pack p. 31).

Fix: “Outdoor air is already Good. We protect it by not adding a cooling tower, and we disclose 373 MWh/yr of backup fuel. The air benefit we will defend is displaced propane and oil, on the order of the audited 52,016 MWh/yr, not 500 homes and not a particle inventory.”

### Carbon

Score 3. This is the only ecology domain with a method HDR already uses.

ERF = reuse energy / IT energy (`NYU_BAC_Hackathon_HDR_Waste_Heat_Reuse_2026.1002.txt` p. 18) (verified 2026-10-03). The model prints **0.0462** (`site2.json` `impact.erf`). The audit says do not “fix” it (`docs/audit/numbers-impact.md`). It is small because customers are small: delivered heat is 50,576 MWh against 777.6 GWh available, 6.5% (`site2.json` `supply` and `totals`). At 320 MW critical IT the same customers would make ERF worse; the published full-build case does not add heat users (`docs/proposal/13-regenerative-scorecard.md` on `extras.scenarios.dc_320MW_full_build`). TeraWulf’s 5 August 2026 release is about 400 MW gross / 320 MW critical IT, operations about 2029, with no phase split in that filing (https://www.sec.gov/Archives/edgar/data/1083301/000108330126000162/a_wulfearningsreleaseq22026.htm , row 3a) (verified 2026-10-03). The 150 MW IT case is the model base. Do not print 4.6% next to a 400 MW story.

ERE prints 1.154 from an ASSUMPTION PUE of 1.2 (`docs/audit/numbers-impact.md`). The deck’s rule is ERE ≥ 1.0 and ERE ≤ PUE (HDR deck p. 17) (verified 2026-10-03). Say the PUE is assumed. The deck’s worked example (IT 1,000 kWh, facility 1,300 kWh, 200 kWh reused, ERE 1.1, p. 18) (verified 2026-10-03) is a 20% reuse share. Ours is 4.6%.

Operational carbon: the app tile is 11,456 t/yr (`impact.co2_avoided_t_yr`) and the petal says 11,455. The audit says publish **11,408 t CO2/yr**. Grid factor used is eGRID2023 NYUP 242.8 lb CO2e/MWh (https://www.epa.gov/egrid , row 10a) (verified 2026-10-03). Cars: the app says 2,490. The audit’s equivalencies path is 2,659 at 4.29 t/vehicle-year, or 2,480 if the team keeps 4.6 t on purpose (`docs/audit/numbers-impact.md`). Marginal-grid 0.315 kg/kWh and the “10,717 t” string are [unverified] as a factor. Do not lead with them.

Page 5’s first two carbon tests are failed on purpose if we are honest. The proposal does not eliminate greenhouse-gas emissions. It displaces a slice of propane and oil and then subtracts heat-pump electricity. Sequestering more carbon in materials than the rest of the materials emit is absent. Pack p. 25 is an image in the extract; any tonne figure read off that chart is [unverified]. Do not invent a materials sink to fill the slide.

Fix: one carbon sentence — “11,408 tonnes a year on the upstate grid, and an energy-reuse factor of 4.6% because we only sell the heat we can sign. We are not net zero, and we have no materials balance.”

### Water

Score 3 for honesty. It is not a 4, because nothing is conserved that the pack can count, and stormwater is open.

Developer claim, not an independent measurement: sealed closed loop, “food-grade, non-toxic glycol” (type not specified — do not say propylene), air-cooled dry coolers, no draw from or discharge to the lake (https://lakehawkeyedata.com/closed-loop-cooling , row 4a) (verified 2026-10-03). Makeup and domestic water are not in that claim. The model’s water note is right: heat reuse does not save lake water 1:1 (`site2.json` `impact.water.note`). Fan electricity avoided, 970 MWh/yr, is an ASSUMPTION in the model, not a TeraWulf measurement.

DEC letter 2026-04-13 renews a withdrawal of up to 1,008,000 gallons per day for Cayuga Operating Company LLC, ID 7-5032-00019/00024, through 2031-04-30, source Cayuga Lake (https://dec.ny.gov/sites/default/files/2026-04/cayugaoperatingwwpermit.pdf , row 5a) (verified 2026-10-03). The scorecard’s reading of the permit text limits uses to system maintenance, sump pumping, and dust control (`docs/proposal/13-regenerative-scorecard.md`). The covenant is “do not later modify this into cooling makeup.” It is not “we are giving up a cooling right.” Heat reuse does not retire the permit.

HDR’s own water spectrum lists “Closed-Loop Zero Evaporation” and “Data Center Heat Export” as separate zero-water items (HDR deck p. 55) (verified 2026-10-03). Do not merge them into one lake-saved claim. Industry-average site WUE cited in the digest (1.8 L/kWh, HDR deck p. 15) is not a Lake Hawkeye measurement [unverified] for this design.

The pack’s water work that is still blank: direct discharge 44th percentile and runoff reaches the lake (p. 18); phosphorus-impaired lake (p. 19); FEMA maps that “drop off” (p. 20); precipitation +3 inches within 10 years (p. 21) (verified 2026-10-03). No project stormwater volume is in the model. A greenhouse roof on this site is a new runoff question, not a water win. Baseline stress is only low–medium (pp. 15–17) (verified 2026-10-03), so a scarcity story is the wrong HDR story. Grundfos may want scarcity. This pack does not.

Fix: “Zero gallons claimed. Dry coolers are the water design; the heat contract does not create them. The covenant is: do not turn the 1.008 million-gallon-per-day permit into cooling makeup. Stormwater for a wetter decade is still undesigned.”

### Biodiversity

Score 2. The pack is blunt: cumulative biodiversity risk “is not much of a threat”; “Agriculture is the greatest threat to Biodiversity” (pp. 11–12) (verified 2026-10-03). Controlled-environment agriculture on an already-disturbed industrial pad is the only reading that does not add the threat the pack names. A greenhouse on intact habitat would fail this domain.

The petal says “10 ha greenhouse on former coal site” (`site2.json`). `impact.greenhouse_ha` is 10. That is a scenario size. `docs/proposal/13-regenerative-scorecard.md` says `docs/greenhouse-anchor.md` recommends 4 ha first. This lane did not re-open that design file to re-derive the 4 ha. Speak “phase-1 house is smaller than the 10 ha scenario” only if that file is what the speaker has in hand. Do not add a species count. None is in the model. Re-establish biodiversity, avoid harm to other species, and species-at-risk (pack p. 5) are unmet.

Noise is the measured ecology constraint: 1.3 dB above the Taughannock baseline (41.9 versus 40.6, pack p. 13) (verified 2026-10-03). Dry coolers plus greenhouse fans on that baseline are an unquantified risk [unverified].

Siting is only as good as the land fact. 183 acres leased is confirmed (row 3c) (verified 2026-10-03). Anything beyond that lease is [unverified] (row 3d). “Brownfield reuse” is a fair description of a former coal plant only as land-use history. A habitat survey is [unverified].

Fix: “We grow on the leased industrial ground, not on new field. We do not claim restored acres or a species benefit. We will not sign a noise number we have not measured against 41.9 dB.”

### Nutrients

Score 2. This is the domain HDR’s place data hands the team, and the petal spends it on the wrong unit.

Cayuga Lake and an inlet downstream are impaired for phosphorus (pack p. 19) (verified 2026-10-03). The scorecard cites a DEC release that an EPA-approved phosphorus TMDL recommends a 30% watershed reduction, and that nonpoint sources are the bulk of the load (https://dec.ny.gov/news/press-releases/2024/9/dec-announces-epa-approved-pollution-prevention-plan-for-cayuga-lake-watershed , used in `docs/proposal/13-regenerative-scorecard.md`) (verified 2026-10-03). The design intent that matches those facts is no process discharge from the fish system or the fertilizer loop to the lake or to a ditch that reaches it. That is “do not add phosphorus.” It is not a TMDL credit unless DEC says so. Kilograms of phosphorus or nitrogen kept out of the lake are [unverified].

The petal metric “5500 t/yr fish + produce” is yield. The audit splits it into 4,000 t produce at an assumed 40 kg/m² plus 1,500 t fish, both ASSUMPTION, and says RII does not publish 40 kg/m² (`docs/audit/numbers-impact.md`). Food tonnes are not nutrient tonnes.

Soil contamination is the paired p. 5 test. Food grown on a former coal plant without a contamination screen can fail nutrients and human health together. Contamination status of the pad is [unverified]. Do not claim the produce is clean.

Fix, spoken: “The lake is impaired for phosphorus. The growing loop does not discharge to it. We are not claiming a tonne of phosphorus removed, and we are not claiming the food tonnes are that removal. Food does not go on the pad until the soil is screened.”

## Lens rollup

**Community (3).** Net harmful would be a data center the town is already moving to draft a ban against, with no heat and no agreement. The proposal moves that to “conditional.” It does not reach net positive community renewal: the corridor that carries the household story fails the plan’s own density screen and needs $26.01 million; the town main fails outright; jobs and food on the Impact screen are not defendable; design-process equity is unnamed in the scorecard JSON.

**Ecology (2).** Net harmful would be evaporative cooling plus a fertilized discharge into a phosphorus lake, on new agricultural land, against a 41.9 dB baseline. The proposal avoids that picture and then stops. Avoidance is not renewal. Carbon is a real but small operational displacement (ERF 4.6%). Water claimed is zero gallons. Biodiversity and nutrients are intentions.

**Health (2).** The pack’s human-health percentiles are ordinary, the air is already Good, and the future-climate stress is heat. The proposal’s health offer is winter combustion displacement. That is worth saying. It is not “create conditions that improve human health” at the level p. 5 writes it, and it does not answer 69 days above 90 °F.

## Gaps and fixes

Priority is what HDR can ask in the room today. Each fix is a sentence, not a new model.

1. **Open on the spectrum, not on the word regenerative.** “On HDR’s scale this is conditional community benefit and avoided new harm. It is not net-positive ecology yet.” Pack pp. 2–4 (verified 2026-10-03).

2. **Replace the seven on-screen metrics before anyone reads them aloud.** Say 52,016 MWh fuel, 11,408 t CO2, ERF 0.0462, 0 gal, no nutrient mass, greenhouse on the 183-acre lease, air as displaced combustion plus 373 MWh backup. The JSON still shows 52,841 / 11,455 / 5,500 / 10 ha / 500 homes / 126 jobs (`site2.json` `hdr_scorecard` and `impact`). This lane cannot edit that file.

3. **Nutrients petal: delete food tonnes from that card.** One clause: no process discharge to the phosphorus-impaired lake (pack p. 19) (verified 2026-10-03). Offer a soil screen before food. Do not invent kg of P.

4. **Water: split the two zeros.** Closed-loop zero evaporation is TeraWulf’s cooling claim (https://lakehawkeyedata.com/closed-loop-cooling) (verified 2026-10-03). Heat export is a separate line on HDR’s spectrum (deck p. 55) (verified 2026-10-03). Covenant: do not modify the 1.008 MGD permit into cooling makeup (https://dec.ny.gov/sites/default/files/2026-04/cayugaoperatingwwpermit.pdf) (verified 2026-10-03). Add one undesigned item out loud: stormwater under +3 inches of rain (pack p. 21) (verified 2026-10-03).

5. **Biodiversity: siting rule, not a hectare boast.** Agriculture is the threat (pack p. 12) (verified 2026-10-03). Grow only on the leased industrial land (row 3c) (verified 2026-10-03). No species credit. Noise stays a monitoring commitment against 41.9 dB, not a claimed reduction.

6. **Health: winter fuel, not summer rescue.** Say the 69 days above 90 °F (pack p. 26) (verified 2026-10-03) are not solved by a heated pool. July demand is 735 MWh against 66,960 MWh supply (`site2.json`). If a cooling refuge is added later, label it as new scope. Do not imply it is in the model.

7. **Community math in one breath.** 2015 moratorium (row 6a) (verified 2026-10-03); 2026 status [unverified]. $735/yr at 27 MWh only if the $26.01 million gap is funded (`site2.json` `extras.cba`). Town main fails. No disadvantaged community (pack p. 24) (verified 2026-10-03). Drop “extra 35%.” Drop 36/38 as a fact (row 1b) (verified 2026-10-03).

8. **Measurement is the p. 6 item the team can still add without new physics.** Post-occupancy evaluation is an HDR service line (pack p. 6) (verified 2026-10-03). The covenant can require an annual public figure: metered MWh delivered, ERF, and a yes/no on process discharge. Decibels versus 41.9 only after a real measurement. Do not promise a live IoT lake-intake dashboard as if it were built.

9. **Do not let Site 1’s dirtier pack do the regenerative work.** Use it only to justify why Lansing is the place: disadvantaged community next to generation, worse air days, Hudson impairment, 56 dB (urban pack pp. 13, 19, 23–24, 28–29) (verified 2026-10-03). Then score Lansing against Lansing’s own clean baseline.

## What not to say to HDR

- That the proposal is regenerative across Community, Ecology, and Health. Ecology and Health are avoidance.
- That heat reuse saves Cayuga Lake water, or that the project is voluntarily retiring a cooling permit. Claim 0 gal/yr. Glycol type is unspecified.
- “5,500 t” as phosphorus, or as a measured harvest. Both yields are assumptions.
- 126 jobs as payroll. The audit’s greenhouse figure is about 69 positions and about 8 FTE, and the rest is assumed (`docs/audit/numbers-impact.md`).
- 11,456 t, 2,490 cars, or 52,842 MWh as the numbers to defend.
- A materials carbon sink, a WUE, a stormwater cubic-foot volume, a species benefit, or a noise reduction. All [unverified] or absent.
- A designated disadvantaged community, an equity percentage built from the 28th poverty percentile, or a cancer benefit.
- The New York air-death total as a Lansing impact.
- 36 of 38 as settled. $500,000 as money already reserved.
- “~250 unleased acres” or 434 acres. The lease is 183 acres (row 3c) (verified 2026-10-03).
- Propylene glycol. The developer page says food-grade, non-toxic glycol (row 4a) (verified 2026-10-03).
- The town-center main as a project that pays. `passes_gate` is false.
- ERF of 4.6% as if it survived a 400 MW build-out. It is the 150 MW IT case with today’s customers.
- ERE 1.154 as a measured PUE.
- Deep Green as a Lansing, New York project. It is Lansing, Michigan, and it was withdrawn (row 12) (verified 2026-10-03).
- That the gas moratorium is confirmed still in force in October 2026. Confirmed start is 2015. 2026 status is [unverified].
- Diesel-generator counts, soil-contamination clearance, or kilograms of phosphorus. [unverified].

## Lane status

### Done

- Scored the three lenses and the seven domains against the Lake Hawkeye regenerative site pack (pp. 2–6 and the place slides) and against what `site2.json` `hdr_scorecard` actually prints.
- Separated “avoid new harm” from “net positive,” which is the pack’s own line between degenerative and regenerative.
- Flagged the metrics a judge will see (52,841 MWh, 11,455 t, 5,500 t, 10 ha, 500 homes, 126 jobs, “extra 35%”) against `docs/audit/numbers-impact.md` and the scorecard.
- Wrote nine spoken fixes that do not require editing another lane’s files.
- Kept Site 1 as a place comparison only, from the urban pack text.
- Kept water, equity, Michigan Deep Green, the moratorium year, the permit, and the lease inside `research/verification.md`.

### Missing

- This lane did not edit the app, the JSON, or the proposal scorecard. The Impact screen still shows the figures this review says not to speak.
- Carbon 11,408 t, fossil 52,016 MWh, cars 2,659 or 2,480, and the greenhouse payroll split are cited from `docs/audit/numbers-impact.md`. They were not recomputed here.
- Pack pages 9 and 25 are image-only in the text extract. Tool-input acres, data-center FTE, and lifecycle carbon tonnes are [unverified] and unused.
- No kilograms of phosphorus or nitrogen, no stormwater volume, no WUE, no embodied-carbon balance, no species list, no measured decibel delta, no soil-contamination result, no diesel-generator inventory.
- No check that a New York heat-co-op statute exists. Left [unverified].
- July’s 735 versus 66,960 MWh is from `site2.json`. It was not re-derived from weather files.

### Open questions

- Will Story step 10 be rebuilt to the audited figures before submission? Until it is, the spoken script and the screen disagree, and HDR will believe the screen.
- Is the phase-1 greenhouse 4 ha or the model’s 10 ha? Biodiversity and jobs both move with that choice. This review does not pick a payroll.
- Does the corridor stay inside the headline once its density is 0.65 MWh/m/yr against the plan’s ~1.5 screen? If it stays, the community score depends on someone paying the $26.01 million gap.
- Is a soil screen and a no-discharge covenant enough for the nutrients domain, or will HDR ask for a phosphorus mass the team does not have? Do not invent the mass.
- Should the low-income tier stay on a slide when the pack says there is no disadvantaged community and poverty is the 28th percentile? A tariff tier can stay. An EJ story cannot.
