# Risk matrix: Lansing NY waste-heat reuse (Site 2, "Lake Hawkeye")

Working site: former Cayuga Generating Station, Lansing NY (Lake Hawkeye / TeraWulf, base case ~150 MW phase 1 per [S2]). Three-ring concept per [S2]: Ring 1 on-site, Ring 2 corridor, Ring 3 town center (conditional).

## Scoring method

- **Likelihood (L) and Impact (I) are the team's own judgment, scored 1-5. They are NOT sourced facts.** Where a fact drives a score, it is cited with a source key from the Sources section. Every source key in that section carries "(verified 2026-10-03)".
- L: 1 = rare, 2 = unlikely, 3 = possible, 4 = likely, 5 = near certain over the project life.
- I: 1 = negligible, 2 = minor (revenue/uptime dip), 3 = moderate (one ring delayed or re-priced), 4 = major (a ring or the anchor lost), 5 = project-ending.
- Score = L x I (max 25). Bands: 15-25 high, 8-14 medium, 1-7 low.
- Residual = our judgment of L x I after the mitigation is in place. Residual scores are targets, not guarantees.
- Owner = the party that controls the lever, not the party that suffers. Parties: **TeraWulf** (data center operator), **HeatCo** (the heat network owner/operator; structure per `docs/ownership-deal.md`, which was a skeleton when this file was written), **Town** (Lansing Town Board), **NYSEG/PSC**, **Offtaker** (greenhouse/aquaculture/building owner), **State** (Governor, DEC, DPS), **Courts**, **Federal** (Congress/IRS).
- Key framing risk: R01, R02, R06 and R13 threaten the data center itself. Heat reuse has no supply without it. Our lever is making the conditions for "yes" concrete ([S2]), not controlling the vote.

## Risk register (ordered by score L x I)

Scores are team judgment. Category in brackets. Score shown in the risk cell as "score = L x I". Residual shown as "L x I = score".

| risk | likelihood 1-5 | impact 1-5 | owner (whoever controls it) | mitigation | residual |
|---|---|---|---|---|---|
| **R01 [Regulatory] Town enacts the data-center ban.** Board told attorney on 2026-09-29/30 to draft a prohibiting local law; ~$500k legal reserve; 4 of 5 members in favor; supervisor said she favors a total ban ([S3], [S4], [S2]). The attorney said a ban can be lifted later ([S4]). Score = 20 | 4 | 5 | Town | Offer the only thing we control: a binding Community Benefit + Heat Supply Agreement drafted before the hearing, so "yes" has concrete conditions ([S2]). Package heat as a condition, not an add-on. Do not claim we can stop the ban. If ban passes, the project stops at feasibility (no capex committed before approvals). | 3 x 5 = 15 |
| **R02 [Regulatory] State EO 62 pauses new DEC discretionary permits for data centers >= 50 MW** until a DPS environmental review ends; it does not cover local approvals ([S5]). TeraWulf has said the pause won't change its plans ([S3]). Score = 16 | 4 | 4 | State | Keep heat-side works inside the existing site and outside DEC discretionary permits where possible. Whether heat piping/HX needs any DEC permit is [unverified]; confirm with counsel. Phase capex after the data center's own permits clear. | 3 x 3 = 9 |
| **R03 [Technical] Data center ramps slower or smaller than planned** (phase 1 ~138-150 MW, "late 2026 / 2027, subject to approvals" [S1]). Less heat in early years than the model assumes. Score = 16 | 4 | 4 | TeraWulf | Size each heat phase to commissioned IT load, not nameplate. HSA states a minimum delivered-heat schedule tied to MW energized. Ring 1 loads sized to the first MW block. Model low-load case in the 8,760-hour run. | 3 x 3 = 9 |
| **R04 [Commercial] Contract term shorter than asset life.** Many data centers have a ~10-year planning horizon and will not guarantee heat availability ([S6]). Pipes and storage last longer than the contract. Score = 16 | 4 | 4 | TeraWulf | Match amortization to the heat contract (<= 10 yr) for the data-center-dependent assets; make pipes/loops reusable with a second source (heat pumps on ambient loop, geothermal). Termination payment or buy-out in the HSA. Explore a backstop/insurance idea only as research ([S7]); no such scheme exists yet per [S6]. | 3 x 3 = 9 |
| **R05 [Social] Community reads heat reuse as a sweetener for a project it opposes.** 36 of 38 public speakers opposed the data center ([S2]). A heat pitch may be seen as greenwashing. Score = 16 | 4 | 4 | Town / HeatCo (governance and messaging) | Heat benefit must be binding and independently governed (CBA with a town seat, public metering, opt-in households). Never frame heat as a reason to approve the data center. Lead with cost relief for propane/oil households ([S1] fuel prices), a thing the town can verify. | 3 x 3 = 9 |
| **R06 [Regulatory] Article 78 court annuls the ZBA decision.** FLX Strong and CLEAN sued the ZBA and TeraWulf; the ZBA voted 3-2 in December 2025 and the court let the suit proceed on 2026-04-29 ([S1], [S13]). Score = 15 | 3 | 5 | Courts | Outside our control. Reduce exposure: stage-gate capex until the suit resolves; Ring 1 development contracts conditional on a final, unappealable site approval. | 3 x 4 = 12 |
| **R07 [Commercial] TeraWulf declines to sign a heat agreement.** No public heat-reuse plan; current design rejects 100% of heat through dry coolers ([S1]). Score = 15 | 3 | 5 | TeraWulf | Make it nearly free for them: side-stream only, no effect on cooling, HeatCo pays capex and metering. Offer them the political value in the ban fight ([S2]). Value-to-TeraWulf quantified in `docs/ownership-deal.md` (not cited here). | 2 x 5 = 10 |
| **R08 [Technical] Heat supply interrupted** by data-center outage, tenant departure or load curtailment. Score = 12 | 3 | 4 | TeraWulf | See Heat-continuity cascade: thermal storage first, backup boilers second, customers keep their existing propane/oil system as a third layer for the first years. HSA includes advance notice of planned curtailment. | 3 x 2 = 6 |
| **R09 [Technical] Low linear heat density makes the town-center main uneconomic.** Rural Lansing is below ~1.5 MWh per trench-metre per year ([S2], [S10]); loop capital for a 7-mile main estimated $15M-$25M in [S10] (internal estimate, not independently checked: [unverified]). Score = 12 | 4 | 3 | HeatCo | Bring users to the heat (Ring 1 first). Gate Ring 2 on sign-up density and Ring 3 on LCOH vs propane/oil ([S2]). Do not commit pipe capex before density threshold is met. | 2 x 3 = 6 |
| **R10 [Commercial] Anchor offtaker fails or never signs** (greenhouse / aquaculture / food processor / rec center). No signed tenant exists today: [unverified]. Score = 12 | 3 | 4 | Offtaker | Take-or-pay minimum with credit support; at least 2-3 anchor types so one failure leaves a year-round sink; letters of intent before capex. | 2 x 3 = 6 |
| **R11 [Commercial] Low sign-up in corridor (Ring 2).** Homes may keep propane/oil or switch to their own heat pumps. Score = 12 | 4 | 3 | Offtaker (households) | Opt-in with no connection charge for first adopters if financeable; price at a visible discount to delivered propane/oil ([S1]: propane ~$36.63/MMBtu and oil ~$45.66/MMBtu delivered); build only where signed density passes the threshold. | 3 x 2 = 6 |
| **R12 [Commercial] Capex overrun or financing gap.** Supply risk makes financing harder and lowers what offtakers will pay ([S6]). Residential 25C/25D credits expired; commercial Section 48 remains ([S1]). Score = 12 | 3 | 4 | HeatCo | Stack Section 48 (base 6%; 30% with prevailing wage and apprenticeship; Energy Community bonus), NYSERDA PON 5614 and FlexTech ([S1]). Direct pay for tax-exempt owners ([S1]). Contingency in LCOH tornado; phase gates. | 2 x 3 = 6 |
| **R13 [Regulatory] TeraWulf contests a ban in court / escalates.** TeraWulf threatened legal action against the board in 2025 and the board then withdrew a prior moratorium ([S12], [S14]); legal challenges expected again ([S3]). Score = 12 | 4 | 3 | TeraWulf | Neutral third-party HeatCo not dependent on the litigation outcome for design; CBA drafted so it applies only if the data center is lawfully approved. Do not take sides publicly. | 3 x 3 = 9 |
| **R14 [Environmental] Lake water and thermal-discharge perception.** DEC renewed a 1.008 MGD permit in April 2026, restricted to maintenance, sump pumping and dust control; local groups argue it could be used for evaporative cooling ([S1], [S9]). Score = 12 | 3 | 4 | TeraWulf | Covenant in the CBA: the permitted withdrawal is never used for data-center cooling; public flow metering. We claim no lake-water savings ([S2]). Our water claim is limited to heat that would otherwise go to fans/air. | 2 x 3 = 6 |
| **R15 [Technical] Summer surplus:** demand in a cold climate falls sharply (Helsinki summer is 5% of winter per [S8]; Lansing figure [unverified]). Heat has nowhere to go for months. Score = 10 | 5 | 2 | TeraWulf (rejection path) / HeatCo (sink) | Not a safety risk: dry coolers reject all unused heat (see Cooling independence statement). Economic mitigation: year-round sinks (greenhouse, aquaculture, food processing, pool); seasonal storage only if the model shows value. Revenue modeled on delivered, not available, heat. | 5 x 1 = 5 |
| **R16 [Technical] Interface fault at the side-stream heat exchanger** (leak, fouling, glycol contamination, control error) affects the data-center loop. Score = 10 | 2 | 5 | HeatCo (HX) / TeraWulf (loop) | Separate loop via double-wall plate HX; isolation valves fail to bypass; TeraWulf-owned shut-off, so the data center can always drop the heat user without penalty; commissioning test before any dependency. The dry-cooler path never goes through our HX ([S10]: "zero risk to DC dry coolers"). | 1 x 5 = 5 |
| **R17 [Regulatory] PSC jurisdiction over selling heat.** UTENJA mandates utility thermal pilots (NYSEG Northside Ithaca) in PSC Case 22-M-0429 ([S1]). Whether a non-utility HeatCo selling heat to the public is regulated: [unverified]. Score = 9 | 3 | 3 | NYSEG/PSC | Get a legal opinion on structure early; option to partner with NYSEG or a municipal entity if jurisdiction attaches ([S1]). | 2 x 3 = 6 |
| **R18 [Technical] Supply temperature lower than assumed.** TeraWulf's direct-to-chip supply/return curve is not known ([S1] open question). Lower temperature means more heat-pump lift and lower COP. Score = 9 | 3 | 3 | TeraWulf (loop spec) | HSA specifies a minimum supply temperature. Model COP as a range, with 3-5 K exchanger approach per HX ([S2] pushback 3), not a point value. Both 30C and 50C source cases shown. | 2 x 2 = 4 |
| **R19 [Technical] Cold-snap peak:** design temperature -17.3C at the 99.6% level ([S1]) drives peak heat-pump electricity and demand coincident with grid strain. Score = 9 | 3 | 3 | HeatCo / NYSEG | Storage sized for peak shaving; electric backup capacity sized to the design-day deficit; coordinate interconnection with NYSEG early. Peak MW is [unverified] until the engineering model lands. | 2 x 3 = 6 |
| **R20 [Commercial] Competing heat gets cheaper.** NYSEG NPA program funds heat pumps/geothermal pilots in Lansing; recovered heat via heat pump is about on par with piped gas ($18.82/MMBtu delivered vs $15.95-$20.51 for heat pump) per [S1]. Score = 9 | 3 | 3 | NYSEG / market | Target propane/oil households (no pipeline gas near the plant, [S1]); reprice annually vs a published index; coordinate with NPA rather than compete. | 2 x 3 = 6 |
| **R21 [Commercial] Electricity price increase** raises heat-pump operating cost (NYSEG rate $0.245/kWh after a May 2025 increase [S1]). Score = 9 | 3 | 3 | NYSEG/PSC | Index heat tariff partly to electricity; ask for a heat-pump rate class; keep on-site PV or lower-cost supply as an option (not modeled). | 2 x 2 = 4 |
| **R22 [Environmental] Backup boilers add local emissions** and contradict the clean-heat pitch. Lansing has had a gas moratorium for new service since 2014 and no pipeline gas near the plant ([S1]), so backup cannot be piped gas. Score = 9 | 3 | 3 | HeatCo | Electric boilers or heat pumps on stored heat as backup; delivered fuel only for rare emergency. Report backup hours publicly. Target: 0 unmet hours with backup ([PLAN.md](../PLAN.md) section 0). | 2 x 2 = 4 |
| **R23 [Environmental] Nutrient or effluent discharge from aquaculture/greenhouse** into a phosphorus-impaired Cayuga Lake ([S1] section 9 / [S2]). Score = 8 | 2 | 4 | Offtaker | Closed-loop aquaponics, SPDES-compliant discharge, nutrient monitoring in lease terms; tenant selection criteria. | 1 x 4 = 4 |
| **R24 [Regulatory] Federal tax credit change.** Section 48 remains active (6% base, 30% with wage and apprenticeship rules, bonuses) while 25C/25D expired on 2025-12-31 ([S1]). Future change or construction-start rule: [unverified]. Score = 6 | 2 | 3 | Federal | Model project with and without ITC; start-of-construction timing per tax counsel. | 2 x 2 = 4 |
| **R25 [Technical] Heat pump or network equipment failure.** Score = 6 | 3 | 2 | HeatCo | Heat networks typically carry 30-60% more capacity than peak for safety of supply and redundancy ([S8]); N+1 pumps and heat pumps; maintenance contract. | 2 x 2 = 4 |
| **R26 [Social] Equity pitch overreach.** Organizer pack says no disadvantaged communities nearby (p. 24) ([S1]). Score = 6 | 3 | 2 | Team (pitch) | Frame equity as rural energy burden and older residents (propane/oil households), not environmental-justice status ([S2]). | 1 x 2 = 2 |
| **R27 [Environmental] Refrigerant or glycol leak** from heat pumps or loops. Score = 6 | 2 | 3 | HeatCo | Closed loops, leak detection, low-GWP refrigerants where available, spill plan. | 1 x 3 = 3 |
| **R28 [Environmental] Climate shift reduces heating demand and lengthens heat-rejection season.** Site pack: +3F by 2050, up to 69 days above 90F vs 19 today ([S1], site pack pp. 21, 26). Score = 6 | 3 | 2 | Nobody (physical) / HeatCo (design) | Year-round sinks; do not size to historic HDD (6,990-7,120 F-days, [S1]) alone. Stress-test with TMY plus warming. | 3 x 1 = 3 |

## Heat-continuity cascade

What happens to delivered heat when the data center's heat output falls (outage, curtailment, tenant loss, or R03 slow ramp). No engineering outputs existed in the repo when this was written (`outputs/` and `config/` empty), so the table uses symbols. Numbers marked [unverified] are pending the 8,760-hour model. The only sourced numbers are the weather design point and the target.

Symbols (all MW or MWh of thermal energy, at the network): D(t) = heat demand; Q(t) = heat available from the data center after the heat pump; E = usable thermal storage (MWh_th); B = backup boiler capacity (MW_th); F = deficit = max(0, D - Q).

| step | what happens | covers | duration / formula | unmet heat if this step is the last one | numbers |
|---|---|---|---|---|---|
| 0. Normal | Q >= D. Heat pump lifts data-center heat to network temperature. | All demand. | Continuous. | 0 | Q and D [unverified] pending model. |
| 1. Heat falls | Q drops below D (outage, curtailment, ramp shortfall). Deficit F = D - Q appears. | Nothing extra yet. Controls shed lowest-priority loads first (Ring 3, then Ring 2 corridor, Ring 1 last; vulnerable customers last). | Instant. | F x time. | F [unverified]. |
| 2. Storage discharges | Thermal storage supplies F. | F up to the discharge rate. | Storage hours = E / F, so hours rise as F falls. A small curtailment (F small) lasts long. | After E is empty: F x (outage duration - E/F). | E [unverified]; storage size is a model output, not an assumption here. |
| 3. Backup boilers fire | Electric (or delivered-fuel) boilers cover F beyond storage. Piped gas is not available near the plant ([S1]). | min(F, B). | Until the data center recovers or the boiler energy limit is reached. | max(0, F - B) x time. | B [unverified]; sized so B >= design-day F (formula, see design-point row). |
| 4. Customers' own systems | Households and farms keep their existing propane/oil/gas systems during early years; the network is a supplement, not the only source (supply risk makes offtakers unwilling to rely on one source: [S6]). | Residual F - B. | Automatic via thermostat/hybrid controls. | Falls to 0 for dual-fuel customers; stays > 0 for any customer that removed its old system. | Share of dual-fuel customers [unverified]. |
| 5. Unmet heat | Any F not covered by steps 2-4 is unmet heat. | n/a | Unmet energy U = integral of max(0, D - Q - discharge - B) dt. | U > 0 | Target: 0 unmet hours with backup (PLAN.md section 0). |

Design-point stress case (compound): data-center heat lost on the coldest design hour. Weather: ASHRAE 99.6% winter design temperature 0.8F (-17.3C) at the Ithaca airport station ([S1]). Required: B + discharge rate >= D_design (formula). D_design [unverified]. Storage must also cover the time to restore B or the data center: E >= (D_design - B) x t_restore.

Ownership of each step: step 1 and 2 = HeatCo operations; step 3 = HeatCo; data-center restart = TeraWulf; step 4 = Offtaker. Metrics to publish: storage-hours delivered, backup-boiler hours, unmet hours (target 0), and heat-delivered share by ring.

Precedent for a backup pattern: the Exmouth pool heated by data-center heat reported the heat holds about 30C for 60% of the time and the pool's gas boiler covers the rest ([S11]). That is a small on-site case, not a reliability benchmark for a network.

## Cooling independence statement

**Data-center cooling never depends on any offtaker or on the heat network.** The heat network is a side-stream customer of the data center's waste heat. If every offtaker stops taking heat, or the network is shut off, the data center keeps cooling.

- The heat rejection path that always exists is TeraWulf's own: a sealed closed-loop liquid cooling system with dry (fan) coolers and no consumptive water in operation ([S1] cooling design rows; [S2]).
- The side-stream heat exchanger takes heat in parallel to that path. The default valve state is full flow to the dry coolers. Our heat exchanger fails safe by bypass; TeraWulf holds the right to isolate it at any time (proposed HSA term, see `docs/ownership-deal.md`). The organizer-site analysis also describes the design as "zero risk to DC dry coolers" ([S10]).
- Correction to a common assumption: the lake is NOT a fallback heat sink. The DEC 1.008 MGD withdrawal permit is restricted to site maintenance, sump pumping and dust control, not continuous cooling ([S9], [S1]). Proposing it as a cooling backup would be wrong and would feed R14. The HSA should say the permit is not used for cooling.
- Consequences: summer surplus (R15) is an economic loss, never a cooling emergency. Heat-network failures (R16, R25) cannot propagate into the data center beyond the isolation valves.
- Hard constraint source: PLAN.md section 0 ("Data center cooling never depends on offtakers").
- Dry-cooler capacity sufficient for 100% of heat rejection at summer design (ASHRAE 1.0% 85.7F dry bulb / 70.3F wet bulb, [S1]) is a TeraWulf design fact we have not seen: [unverified]. Ask TeraWulf to confirm in the HSA recitals.

## Sources

Every entry: (verified 2026-10-03). "Search snippet" means only the search-result summary was read, not the full page.

| key | source | used for |
|---|---|---|
| S1 | `research/facts-site2.md` sections 1-8 (internal fact base, which cites the URLs shown there; its sub-claims were not independently re-checked by this lane) (verified 2026-10-03) | project facts, cooling design, DEC permit, lawsuits, prices, climate, policy, site-pack page refs |
| S2 | `PLAN.md`, section "Reality check and reframe" and sections 0-1 (verified 2026-10-03) | ban vote, 36/38 speakers, 150 MW base case, three rings, hard constraints |
| S3 | https://ithacavoice.org/2026/09/lansing-board-data-center-ban/ (fetched summary) (verified 2026-10-03) | 4 of 5 board members, $500k reserve, TeraWulf stance, state law ambiguity |
| S4 | https://www.fingerlakes1.com/2026/10/02/lansing-moves-toward-data-center-ban-as-terawulf-debate-reaches-turning-point/ (search snippet) (verified 2026-10-03) | attorney can lift ban later; supervisor favors total ban |
| S5 | https://www.governor.ny.gov/news/first-statewide-moratorium-new-hyperscale-data-centers-launched-governor-kathy-hochul and https://www.dlapiper.com/en-us/insights/publications/2026/07/executive-order-pauses-dec-permits-for-data-centers-in-new-york (search snippet) (verified 2026-10-03) | EO 62, 2026-07-14, DEC permits, >= 50 MW, local approvals not covered |
| S6 | `resources/text/DATA_HEAT_-_Sector_Couling_Data_Centeres_and_District_Energy_-_Market_Development_Guide_and_Appendicies_-_3MAR26.txt`, p. 34, section "Insurance schemes" (verified 2026-10-03) | supply risk, 10-year horizon, offtaker reluctance, no insurance examples |
| S7 | same file, p. 37, "Future Policy Research and Pilots" (risk allocation guidance, insurance feasibility) (verified 2026-10-03) | standardized risk allocation as open work |
| S8 | `resources/text/CBS_Data_center_white_paper_DISTRICT_HEATING.txt`, lines 541-554 (no page marker in text file) (verified 2026-10-03) | summer vs winter demand ratios; 30-60% extra capacity for redundancy |
| S9 | https://cornellsun.com/2026/04/16/dec-renews-water-permit-cayuga-power-plant/ (via S1) (verified 2026-10-03) | permit scope |
| S10 | `research/site-selection.md` (internal; its $15M-$25M figure is [unverified]) (verified 2026-10-03) | dry-cooler non-interference, pipeline cost estimate |
| S11 | https://www.bbc.co.uk/news/technology-64939558 via `research/case-studies.md` (verified 2026-10-03) | Exmouth pool: ~30C 60% of the time |
| S12 | https://ithacavoice.org/2025/11/data-center-company-terawulf-threatens-legal-action-against-lansing-town-board/ (title only, search result) (verified 2026-10-03) | TeraWulf threatened legal action in 2025 |
| S13 | https://www.ithaca.com/news/lansing/lansing-zoning-board-of-appeals-finds-data-center-proposal-fits-permitted-land-use/article_b6797756-40d8-4cde-85b1-d610cb0d0310.html and https://607newsnow.com/news/258852-court-rules-lawsuit-against-terawulf-lansing-zba-can-move-forward/ (search snippets) (verified 2026-10-03) | ZBA 3-2 vote, court ruling that suit proceeds (a search summary gave 2026-04-29; S1 says "April 2026") |
| S14 | https://www.cornellsun.com/article/2025/12/lansing-board-withdraws-ordinance-that-would-have-stalled-terawulf-data-center (title only, search result) (verified 2026-10-03) | board withdrew a prior moratorium in December 2025 |

Searched, not used: `resources/text/Danfoss_Waste_Heat.txt`, `iGRID_Playbook.txt`, `NYU_BAC_Hackathon_HDR_...txt`, `Developing_Community_..._CenTrio.txt` (no risk-allocation passages found by keyword grep for risk allocation, guarantee, take-or-pay, force majeure, step-in, backup, redundancy; the CenTrio file's only "risk" hit is a bullet on new financial structures and risk, line 61).

## Lane status

- **Done:** all sections filled: scoring method, 28-risk register ordered by L x I (technical 8, commercial 7, regulatory 6, environmental 5, social 2), heat-continuity cascade (symbolic), cooling-independence statement, sources.
- **Judgment, not fact:** all L, I and residual scores.
- **[unverified] / gaps:** all cascade numbers (D, Q, E, B, dual-fuel share) pending the engineering model, which was not in the repo; whether heat works need DEC or PSC approval; any signed anchor tenant; TeraWulf dry-cooler capacity at summer design; $15M-$25M main cost (internal estimate); DATA_HEAT and other organizer files contain little risk-allocation text, so mitigations come from team judgment.
- **Weak sourcing:** S4, S5, S12, S13, S14 are search snippets/titles; full pages were not read. The official ban text does not exist yet (only a direction to draft). Re-read before using in the deck.
- **Consistency flag:** `docs/ownership-deal.md` was a skeleton, so "HeatCo" and the HSA/CBA terms here are placeholders to reconcile.
- **Owner:** this lane wrote only `docs/risk-matrix.md`; nothing committed.
