# Input verification report

Generated by `uv run python -m heatreuse.verify`. Each assumption and unverified input is swung one at a time (x0.7 and x1.3, or +/-3 K for temperatures) with everything else at base.

Inputs: 32 fact, 77 assumption, 8 unverified, 0 untagged.

Base: onsite_lcoh 17.0, corridor_lcoh 210.4, town_lcoh 550.8, heat_delivered 38,297.0, capex 7.0, co2 9,397.1, household_savings 750.0

## Flagged: flips a ring gate or moves a headline number by more than 10%

| Input | Value | Tag | Flips gate | Biggest move |
|---|---|---|---|---|
| `rings.corridor.home_annual_MWh` | 24 | assumption | - | corridor_lcoh +32% |
| `finance.household_MWh_yr` | 24 | assumption | - | household_savings -29% |
| `rings.town.buildings.school_campus.annual_MWh` | 3300 | unverified | - | town_lcoh +28% |
| `finance.unit_costs.pipe_insulated_usd_per_m` | 1300 | assumption | - | town_lcoh -26% |
| `rings.onsite.users.greenhouse.area_ha` | 12 | unverified | - | co2 -23% |
| `finance.unit_costs.pipe_ambient_usd_per_m` | 650 | assumption | - | corridor_lcoh -10% |
| `finance.discount_rates.coop_4pct` | 0.04 | assumption | - | town_lcoh +10% |

## Not flagged (safe to leave as an assumption for now)

| Input | Value | Tag | Biggest move |
|---|---|---|---|
| `rings.corridor.trench_m_per_home` | 25 | assumption | corridor_lcoh +9.7% |
| `rings.onsite.backup_size_frac_of_peak` | 1.0 | assumption | capex -8.4% |
| `finance.unit_costs.backup_boiler_usd_per_kW` | 100 | assumption | capex -8.4% |
| `finance.unit_costs.building_hp_usd_per_home` | 12000 | assumption | corridor_lcoh -7.7% |
| `storage.water_dT_K` | 20 | assumption | capex +7.2% |
| `finance.om_frac_of_capex` | 0.02 | assumption | town_lcoh +7.1% |
| `rings.onsite.users.greenhouse.set_night_C` | 16 | assumption | onsite_lcoh +7.1% |
| `rings.onsite.users.greenhouse.base_W_per_m2` | 12 | assumption | heat_delivered +6.7% |
| `rings.onsite.users.aquaculture.base_MW` | 0.8 | assumption | heat_delivered +5.4% |
| `finance.unit_costs.service_usd_per_home` | 8000 | assumption | corridor_lcoh +5.1% |
| `rings.onsite.plant_size_frac_of_peak` | 1.0 | assumption | capex +5.1% |
| `finance.unit_costs.sidestream_hx_usd_per_kW` | 60 | assumption | capex +5.1% |
| `finance.unit_costs.tank_usd_per_m3` | 350 | assumption | capex +5.1% |
| `finance.contingency_frac` | 0.2 | assumption | capex +5.0% |
| `weather.design_C` | -19.0 | unverified | capex +4.7% |
| `rings.onsite.users.greenhouse.set_day_C` | 18 | assumption | capex +4.4% |
| `rings.onsite.storage_hours_of_peak` | 4 | assumption | capex -4.3% |
| `weather.diurnal_half_range_C` | 5.0 | assumption | onsite_lcoh +4.1% |
| `rings.town.buildings.woodsedge_apts.annual_MWh` | 600 | unverified | town_lcoh +4.1% |
| `finance.soft_cost_frac` | 0.15 | assumption | capex -4.0% |
| `rings.town.local_km` | 2.0 | assumption | town_lcoh -3.9% |
| `weather.daily_anomaly_sd_C.winter` | 4.5 | assumption | capex +3.8% |
| `heat_pump.pump_elec_frac` | 0.015 | assumption | onsite_lcoh +3.5% |
| `finance.elec_commercial_usd_per_kWh` | 0.12 | unverified | onsite_lcoh +3.5% |
| `rings.town.plant_size_frac_of_peak` | 0.8 | assumption | town_lcoh +1.8% |
| `rings.onsite.users.rec_center_pool.base_MW` | 0.25 | assumption | heat_delivered +1.7% |
| `rings.town.pipe_loss_W_per_m` | 30 | assumption | town_lcoh +1.5% |
| `rings.corridor.loop_temp_C` | 20 | assumption | corridor_lcoh +1.5% |
| `rings.onsite.users.aquaculture.per_K_MW` | 0.02 | assumption | co2 +1.4% |
| `rings.onsite.users.greenhouse.solar_gain_frac` | 0.35 | assumption | heat_delivered +1.3% |
| `weather.daily_anomaly_ar1` | 0.7 | assumption | onsite_lcoh +1.2% |
| `rings.onsite.users.aquaculture.balance_C` | 18 | assumption | onsite_lcoh +1.2% |
| `rings.corridor.plant_size_frac_of_peak` | 1.0 | assumption | corridor_lcoh +1.0% |
| `rings.town.buildings.library_center.annual_MWh` | 150 | unverified | town_lcoh +1.0% |
| `rings.town.balance_C` | 15.5 | assumption | town_lcoh +0.9% |
| `rings.onsite.users.rec_center_pool.per_K_MW` | 0.015 | assumption | heat_delivered +0.8% |
| `rings.onsite.users.rec_center_pool.balance_C` | 15 | assumption | co2 +0.8% |
| `rings.corridor.sink_max_C` | 45 | assumption | corridor_lcoh +0.7% |
| `weather.daily_anomaly_sd_C.summer` | 2.5 | assumption | onsite_lcoh +0.6% |
| `rings.onsite.pipe_loss_W_per_m` | 25 | assumption | onsite_lcoh +0.6% |
| `rings.corridor.sink_min_C` | 35 | assumption | corridor_lcoh +0.5% |
| `rings.corridor.balance_C` | 15.5 | assumption | corridor_lcoh +0.4% |
| `rings.town.storage_hours_of_peak` | 6 | assumption | town_lcoh -0.3% |
| `rings.town.thermal_lag_h` | 12 | assumption | town_lcoh -0.2% |
| `rings.corridor.backup_size_frac_of_peak` | 1.0 | assumption | corridor_lcoh -0.1% |
| `rings.corridor.home_dhw_MWh` | 3 | assumption | corridor_lcoh +0.0% |
| `rings.town.backup_size_frac_of_peak` | 1.0 | assumption | town_lcoh -0.0% |
| `storage.loss_frac_per_h` | 0.0004 | assumption | town_lcoh -0.0% |
| `supply.load_factor` | 0.8 | assumption | onsite_lcoh +0.0% |
| `supply.capture_fraction` | 0.75 | assumption | onsite_lcoh +0.0% |
| `supply.capture_temp_C` | 50 | assumption | onsite_lcoh +0.0% |
| `supply.pue` | 1.2 | assumption | onsite_lcoh +0.0% |
| `rings.onsite.supply_temp_C` | 45 | assumption | onsite_lcoh +0.0% |
| `rings.onsite.users.greenhouse.yield_kg_per_m2` | 40 | assumption | onsite_lcoh +0.0% |
| `rings.onsite.users.aquaculture.output_t_yr` | 400 | assumption | onsite_lcoh +0.0% |
| `rings.onsite.users.aquaculture.jobs` | 12 | assumption | onsite_lcoh +0.0% |
| `rings.onsite.users.rec_center_pool.jobs` | 10 | assumption | onsite_lcoh +0.0% |
| `rings.corridor.homes` | 400 | assumption | onsite_lcoh +0.0% |
| `rings.corridor.pipe_loss_W_per_m` | 0 | assumption | onsite_lcoh +0.0% |
| `rings.corridor.thermal_lag_h` | 6 | assumption | onsite_lcoh +0.0% |
| `rings.corridor.storage_hours_of_peak` | 0 | assumption | onsite_lcoh +0.0% |
| `rings.corridor.counterfactual_mix.propane` | 0.45 | assumption | onsite_lcoh +0.0% |
| `rings.corridor.counterfactual_mix.electric_resistance` | 0.4 | assumption | onsite_lcoh +0.0% |
| `rings.corridor.counterfactual_mix.heating_oil` | 0.15 | assumption | onsite_lcoh +0.0% |
| `rings.corridor.density_gate_MWh_per_m` | 1.5 | assumption | onsite_lcoh +0.0% |
| `finance.discount_rates.utility_7pct` | 0.07 | assumption | onsite_lcoh +0.0% |
| `finance.discount_rates.private_10pct` | 0.1 | assumption | onsite_lcoh +0.0% |
| `finance.incumbent_usd_per_MWh.air_source_hp` | 98 | assumption | onsite_lcoh +0.0% |
| `finance.low_income_k_of_propane` | 0.6 | assumption | onsite_lcoh +0.0% |
| `finance.gate_margin` | 0.0 | assumption | onsite_lcoh +0.0% |
| `finance.dc_exit.fallback_cop` | 2.5 | assumption | onsite_lcoh +0.0% |
| `finance.dc_exit.fallback_hp_usd_per_kW` | 900 | assumption | onsite_lcoh +0.0% |
| `impact.car_t_per_yr` | 4.6 | unverified | onsite_lcoh +0.0% |
| `impact.dry_cooler_fan_kWe_per_kWth` | 0.02 | assumption | onsite_lcoh +0.0% |
