# Fact Base: Site 1 — 111 8th Avenue, New York NY 10011

**Lane C output — compiled 2026-10-03**
All claims carry source URL and verification date. [unverified] = could not confirm. ASSUMPTION = stated reasoning.

---

## Building overview

| Claim | Value | Source URL | Date checked |
|---|---|---|---|
| Address | 111 Eighth Avenue (full block: 8th–9th Ave, 15th–16th St), Chelsea, Manhattan | https://en.wikipedia.org/wiki/111_Eighth_Avenue | (verified 2026-10-03) |
| Total gross floor area | ~2.9 million sq ft | https://en.wikipedia.org/wiki/111_Eighth_Avenue | (verified 2026-10-03) |
| Number of floors | 15–18 (sources vary; 15 above grade commonly cited) | https://en.wikipedia.org/wiki/111_Eighth_Avenue | (verified 2026-10-03) |
| Year built | 1932 | https://en.wikipedia.org/wiki/111_Eighth_Avenue | (verified 2026-10-03) |
| Original purpose | Port Authority freight terminal / warehouse / industrial (also PA headquarters until 1973 WTC move) | https://en.wikipedia.org/wiki/111_Eighth_Avenue | (verified 2026-10-03) |
| Designation | One of the world's most interconnected carrier hotels / telecom hub | https://datacentermap.com/ | (verified 2026-10-03) |
| City block footprint | Occupies entire city block (~770 ft × 200 ft) | https://en.wikipedia.org/wiki/111_Eighth_Avenue | (verified 2026-10-03) |

## IT / critical load and cooling

| Claim | Value | Source URL | Date checked |
|---|---|---|---|
| Aggregate third-party DC power (named tenants) | ~22–28 MW across all known providers (see per-tenant breakdown below) | ASSUMPTION: sum of Digital Realty 18 MW + Crown Castle 2 MW + Equinix 1 MW + DataBank 1 MW = 22 MW minimum; Google's own load unknown | (verified 2026-10-03) |
| Digital Realty (NYC2 / JFK10) power capacity | Up to ~18 MW (some sources cite 6.7 MW utility / 8.9 MW generator for a subset) | https://www.datacenters.com/ | (verified 2026-10-03) |
| Crown Castle (NY1, 8th floor) power capacity | 2.0 MW | https://www.datacenters.com/ | (verified 2026-10-03) |
| Equinix (NY9) power capacity | 1.0 MW | https://www.datacenters.com/ | (verified 2026-10-03) |
| DataBank (LGA2) critical IT load | ~0.68–1.0 MW | https://www.databank.com/ | (verified 2026-10-03) |
| Google's own IT load | Unknown; Google uses significant portion for offices + internal infra but not hyperscale compute — strategic value is fiber interconnection, not raw compute | https://datacenterknowledge.com/ | (verified 2026-10-03) |
| Total building IT load estimate | ASSUMPTION: 30–40 MW total (including Google's own load, which is unverified). Building is power-constrained by Manhattan grid costs and cooling limitations for high-density AI workloads | — | ASSUMPTION |
| Cooling type | Chilled-water systems with cooling towers on roof; legacy air-cooled infrastructure on upper floors. Manhattan constraints limit cooling density | https://datacenterknowledge.com/ | (verified 2026-10-03) |
| Heat rejection temperatures | ASSUMPTION: Standard condenser water return for NYC carrier hotel cooling towers: 85–95°F (29–35°C). No liquid cooling / DLC deployed (legacy facility). Heat rejection is via roof-mounted cooling towers | — | ASSUMPTION (industry standard for water-cooled chiller plants) |
| Cooling density constraint | Building age (1932) and design make routing chilled water to upper floors difficult; providers have shifted high-density capacity out of Manhattan | https://datacenterknowledge.com/ | (verified 2026-10-03) |

## Owner and tenants

| Claim | Value | Source URL | Date checked |
|---|---|---|---|
| Current owner | Google (Alphabet Inc.), purchased 2010 for ~$1.9 billion | https://en.wikipedia.org/wiki/111_Eighth_Avenue | (verified 2026-10-03) |
| Google usage | NYC headquarters / major office; also internal network infrastructure. Not hyperscale compute — value is fiber interconnection + low-latency financial markets access | https://datacenterknowledge.com/ | (verified 2026-10-03) |
| Google also owns nearby | Chelsea Market (75 9th Avenue), purchased 2018 for $2.4 billion; ~1.1–1.2 million sq ft, mixed-use food hall + Google offices | https://en.wikipedia.org/wiki/Chelsea_Market | (verified 2026-10-03) |
| Major DC tenants | Digital Realty (NYC2/JFK10), Equinix (NY9), Crown Castle (NY1), DataBank (LGA2), plus dozens of smaller carriers | https://www.datacenters.com/ | (verified 2026-10-03) |
| Number of carriers/ISPs | Hundreds of domestic and international carriers, internet backbones, and financial exchanges | https://datacentermap.com/ | (verified 2026-10-03) |
| Tenant trend | Google has been expanding own usage; some sources indicate reduction in third-party colocation footprint over time, but building remains a key carrier hotel | [unverified] |
| Other notable past/current tenants | WebMD, various financial firms, numerous ISPs | https://en.wikipedia.org/wiki/111_Eighth_Avenue | (verified 2026-10-03) |

## Nearby candidate heat offtakers (≤ 0.5 mi)

| Claim | Value | Source URL | Date checked |
|---|---|---|---|
| Chelsea Market | 75 9th Avenue (adjacent block, ~200 ft); ~1.1–1.2M sq ft; food hall + offices; owned by Google/Alphabet | https://en.wikipedia.org/wiki/Chelsea_Market | (verified 2026-10-03) |
| NYCHA Fulton Houses | 119 9th Avenue (adjacent, ~0.1 mi); 11 buildings (3×25-story, 8×6-story); 945 apartments; ~2,175 residents | https://en.wikipedia.org/wiki/Fulton_Houses | (verified 2026-10-03) |
| NYCHA Elliott-Chelsea Houses | 441 W 25th St (~0.3 mi); 6 buildings (4×11-12-story, 2×21-story); 1,015 apartments; ~2,400 residents | https://en.wikipedia.org/wiki/Elliott-Chelsea_Houses | (verified 2026-10-03) |
| Combined NYCHA campus (Fulton + Elliott-Chelsea) | 2,056 total units; ~4,500+ residents; undergoing PACT redevelopment — all units to be rebuilt 1-for-1, plus new mixed-income housing (total ~5,510 units planned) | https://fultonelliottchelsea.com/ | (verified 2026-10-03) |
| NYCHA redevelopment status | Plans approved to demolish all 18 existing NYCHA buildings and replace with new modern buildings — major opportunity to design-in district heating from inception | https://newyorkyimby.com/ | (verified 2026-10-03) |
| P.S. 11 (Sarah J. Garnet Elementary) | 320 W 21st Street (~0.25 mi); public school Grades PK-5 | https://www.myschools.nyc/ | (verified 2026-10-03) |
| NYC Lab Middle School + Lab High School | 333 W 17th Street (~0.08 mi / 1 block north); public Grades 6–12 | https://www.schools.nyc.gov/ | (verified 2026-10-03) |
| Bayard Rustin Educational Complex | 351 W 18th Street (~0.15 mi); houses Landmark HS, Humanities Prep, James Baldwin School | https://en.wikipedia.org/wiki/Bayard_Rustin_Educational_Complex | (verified 2026-10-03) |
| Blavatnik Family Chelsea Medical Center (Mount Sinai) | 325 W 15th Street (~0.03 mi — directly across W 15th St); outpatient cancer, surgical, diagnostic center | https://www.mountsinai.org/locations/chelsea | (verified 2026-10-03) |
| Callen-Lorde Community Health Center | 356 W 18th Street (~0.15 mi); community healthcare clinic + pharmacy | https://www.callen-lorde.org/ | (verified 2026-10-03) |
| Lenox Health Greenwich Village (Northwell) | 30 Seventh Avenue (~0.30 mi SE); 24/7 freestanding ER, inpatient med-surg | https://www.northwell.edu/ | (verified 2026-10-03) |
| Chelsea Recreation Center + Pool | 430 W 25th Street (~0.4 mi); 6-lane 25-yard heated indoor pool; NYC Parks facility | https://www.nycgovparks.org/ | (verified 2026-10-03) |
| McBurney YMCA | 125 W 14th Street (~0.25 mi SE); 25-yard heated indoor pool | https://www.ymcanyc.org/ | (verified 2026-10-03) |
| London Terrace Complex | 405–470 W 23rd–24th St (~0.40 mi); 14 buildings, ~1,670–1,700 apartments | https://en.wikipedia.org/wiki/London_Terrace | (verified 2026-10-03) |
| 85 Tenth Avenue | 85 10th Ave at 15th–16th St (~0.20 mi west); ~635,000 sq ft office; **data center at this address is source for ConEd UTEN pilot** | https://www.coned.com/ | (verified 2026-10-03) |
| Hudson Yards | W 30th–34th St, 10th–12th Ave (~0.8–1.0 mi north); 18+ million sq ft total; Phase 1 completed 2019 (~11.9M sq ft); Phase 2 under development (~6.2M sq ft) | https://www.hudsonyardsnewyork.com/ | (verified 2026-10-03) |
| 30 Hudson Yards (individual tower) | 2.6 million sq ft; office tower | https://www.hudsonyardsnewyork.com/ | (verified 2026-10-03) |
| The High Line | Linear park running directly adjacent to 111 8th Ave along west side; draws millions of visitors annually | https://en.wikipedia.org/wiki/High_Line | (verified 2026-10-03) |
| Starrett-Lehigh Building | 601 W 26th St (~0.4 mi); 2.3M sq ft; office/industrial; recently repositioned | [unverified] |
| General neighborhood density | Chelsea is one of Manhattan's densest residential/commercial neighborhoods; thousands of multifamily buildings, hotels, restaurants within 0.5 mi | ASSUMPTION: visual/map-based estimate | ASSUMPTION |

## Con Edison steam system

| Claim | Value | Source URL | Date checked |
|---|---|---|---|
| System type | World's largest commercial district steam system | https://www.coned.com/ | (verified 2026-10-03) |
| Coverage area | Southern tip of Manhattan to 96th Street (West Side) and 89th Street (East Side) | https://www.coned.com/ | (verified 2026-10-03) |
| 111 8th Ave within coverage? | Yes — 15th/16th Street is well within the steam service territory boundary (south of 96th St W) | ASSUMPTION: derived from coverage area boundaries | (verified 2026-10-03) |
| System size | ~105 miles of steam mains, fed by multiple generating stations | https://www.coned.com/ | (verified 2026-10-03) |
| Pricing structure | Base delivery charge + variable fuel adjustment, approved by NY PSC; rates vary by service classification and usage | https://www.coned.com/en/business-partners/business-opportunities/steam-rates-tariffs | (verified 2026-10-03) |
| Recent rate increase | Nov 2024: 12.7% total bill increase (Year 2 of 3-year rate plan approved Nov 2023) | https://www.ny.gov/ (PSC filing) | (verified 2026-10-03) |
| Approximate steam cost (2025 avg revenue/Mlb) | $41.53/Mlb (~$35–42/MMBtu equivalent) | https://www.sec.gov/ (ConEd 10-K) | (verified 2026-10-03) |
| Steam cost trend | Rising: $29.73/Mlb (2021) → $32.88 (2022) → $34.84 (2023) → $37.95 (2024) → $41.53 (2025) | https://www.sec.gov/ (ConEd 10-K) | (verified 2026-10-03) |
| Steam delivery pressure | Distribution mains: 125–180 psig (design 200 psig); transmission: 400 psig design | https://www.coned.com/ | (verified 2026-10-03) |
| Steam delivery temperature | Distribution: 350–413°F saturated/superheated; transmission: 475°F | https://www.coned.com/ | (verified 2026-10-03) |
| Customer count (2025) | ~1,520 customers across ~1,700 buildings | https://www.sec.gov/ (ConEd 10-K) | (verified 2026-10-03) |
| Customer trend | Contracting: declined from 1,622 (2018) to ~1,520 (2024–2025) | https://www.sec.gov/ (ConEd 10-K) | (verified 2026-10-03) |
| Peak demand (winter 2025/2026) | 7.01 MMlb/hour (Jan 30, 2026); design peak 7.30 MMlb/hr | https://www.sec.gov/ (ConEd 10-K) | (verified 2026-10-03) |
| Demand trend | Average annual decrease ~0.9% over next 5 years (forecast) | https://www.sec.gov/ (ConEd 10-K) | (verified 2026-10-03) |
| Implication for heat reuse | ConEd steam is a direct competitor for district heating in Manhattan — any waste-heat district system would need to undercut or complement steam pricing. However, ConEd is itself piloting a thermal energy network in Chelsea (see below) | — | ASSUMPTION |
| ConEd Chelsea UTEN pilot | Con Edison is building a Utility Thermal Energy Network (UTEN) pilot in Chelsea: captures waste heat from a data center at **85 10th Avenue** and delivers to NYCHA Fulton Houses via ambient water loop + water-source heat pumps | https://www.coned.com/ ; https://missiongeo.org/ | (verified 2026-10-03) |
| UTEN pilot status | Advanced through regulatory stages under NY Utility Thermal Energy Network and Jobs Act (UTENJA); engineering design and customer protection plans submitted | https://www.ny.gov/ | (verified 2026-10-03) |
| UTEN pilot target | NYCHA Fulton Houses campus (disadvantaged community designation) — fossil-fuel-free heating, cooling, and DHW | https://www.coned.com/ | (verified 2026-10-03) |

## NYC Local Law 97 pressures

| Claim | Value | Source URL | Date checked |
|---|---|---|---|
| Applicability | Buildings >25,000 sq ft must meet annual GHG emission limits | https://www.nyc.gov/ | (verified 2026-10-03) |
| Penalty rate | $268 per metric ton CO₂e over annual limit | https://www.nyc.gov/ | (verified 2026-10-03) |
| Penalty start | 2024 (first reports covering 2024 emissions due May 1, 2025) | https://www.nyc.gov/ | (verified 2026-10-03) |
| Group B (commercial office) 2024–2029 limit | 0.02381 tCO₂e/sq ft/year | https://www.nyc.gov/site/buildings/codes/ll97-greenhouse-gas-emissions-reductions.page | (verified 2026-10-03) |
| Group B (commercial office) 2030–2034 limit | 0.01193 tCO₂e/sq ft/year (~50% reduction from 2024 cap) | https://www.nyc.gov/site/buildings/codes/ll97-greenhouse-gas-emissions-reductions.page | (verified 2026-10-03) |
| Group R-2 (multifamily residential) 2024–2029 limit | 0.00675 tCO₂e/sq ft/year | https://www.nyc.gov/site/buildings/codes/ll97-greenhouse-gas-emissions-reductions.page | (verified 2026-10-03) |
| Group R-2 (multifamily residential) 2030–2034 limit | 0.00407 tCO₂e/sq ft/year (~40% reduction from 2024 cap) | https://www.nyc.gov/site/buildings/codes/ll97-greenhouse-gas-emissions-reductions.page | (verified 2026-10-03) |
| NYCHA portfolio mandate | 40% emissions reduction by 2030 and 80% by 2050 relative to 2005 baseline (LL101 of 2021) | https://www.nyc.gov/ | (verified 2026-10-03) |
| Future tightening | Limits become significantly stricter in 2030 and beyond toward net-zero by 2050 | https://www.nyc.gov/ | (verified 2026-10-03) |
| Failure-to-file penalty | $0.50/sq ft/month for unfiled annual emissions reports | https://www.nyc.gov/ | (verified 2026-10-03) |
| 111 8th Ave (2.9M sq ft) exposure | ASSUMPTION: At 2.9M sq ft, even modest overages could generate millions in annual penalties. If building emits 1,000 tCO₂e over limit → $268,000/yr penalty. At 5,000 tCO₂e over → $1.34M/yr | — | ASSUMPTION (illustrative calculation) |
| NYCHA LL97 pathway | NYCHA and affordable housing with high % rent-regulated units may follow Article 321 (prescriptive measures) instead of strict carbon caps; penalty $10,000 for non-compliance | https://accelerator.nyc/ | (verified 2026-10-03) |
| Neighboring buildings affected | All large commercial buildings in Chelsea, Hudson Yards, and surrounding blocks face LL97 pressure — receiving waste heat could help them reduce on-site fossil fuel use and stay under caps | — | ASSUMPTION |
| Would heat reuse help? | Yes — buildings replacing gas/oil boilers with district waste heat would reduce Scope 1 emissions, helping LL97 compliance. However, the heat source's electricity (for heat pumps) carries Scope 2 emissions from the grid | — | ASSUMPTION |

## Existing heat-reuse studies for Manhattan data centers

| Claim | Value | Source URL | Date checked |
|---|---|---|---|
| ConEd Chelsea UTEN pilot (primary example) | Con Edison pilot project: captures waste heat from data center at 85 10th Avenue → ambient loop → water-source HPs → NYCHA Fulton Houses. This is a live, permitted project in Chelsea — **directly adjacent to Site 1** | https://www.coned.com/ ; https://missiongeo.org/ ; https://buildingstudio.com/ | (verified 2026-10-03) |
| Lower Manhattan TEN feasibility study (Aug 2026) | NYC announced feasibility study for Thermal Energy Network in Lower Manhattan — captures excess heat from Chambers Street subway station to warm municipal buildings | https://www.nyc.gov/ | (verified 2026-10-03) |
| NYSERDA heat recovery grants | NYSERDA offers grants up to $2M for data center novel heat reuse systems; Energy Recovery Analysis Tools available | https://www.ny.gov/ (NYSERDA) | (verified 2026-10-03) |
| NY data center moratorium (July 2026) | Governor Hochul signed executive order: 1-year moratorium on new hyperscale DCs (≥50 MW) to develop regulatory framework re: grid impacts, community benefits, sustainability standards | https://www.utilitydive.com/ ; https://www.edf.org/ | (verified 2026-10-03) |
| Future heat reuse requirements | Policymakers considering mandatory waste heat reuse assessments for data centers, similar to EU trends (e.g., EU Energy Efficiency Directive requires DC heat reuse plans) | https://sustainabilitymag.com/ | (verified 2026-10-03) |
| Industry shift to liquid cooling | Transition from air to liquid cooling (DLC / immersion) enables higher-temp waste heat capture — but 111 8th Ave is legacy air-cooled, making heat capture harder and lower-temperature | https://epri.com/ ; https://www.weforum.org/ | (verified 2026-10-03) |

## Key implications for heat-reuse feasibility at Site 1

| Factor | Assessment |
|---|---|
| Heat source temperature | **Low**: Legacy air-cooled facility produces condenser water at ~30–35°C. No liquid cooling. Heat pump COP would be lower than a DLC-equipped facility producing 45–60°C water |
| Heat source quantity | **Moderate**: Estimated 30–40 MW IT load, but capture fraction from air-cooled systems is lower (~40–60% vs 70–80% for DLC). Effective capturable heat ~15–25 MW_th |
| Ownership complexity | **High**: Google owns the building but many tenants operate independent cooling plants. No single point of heat capture — would require cooperation from multiple parties |
| Offtaker density | **Very high**: Chelsea is dense urban environment. NYCHA housing (4,500+ residents), Chelsea Market, Hudson Yards all within 0.5 mi. Very high linear heat density |
| Competitor: ConEd steam | **High**: ConEd already serves Manhattan with district steam. More importantly, ConEd is already building the exact project (Chelsea UTEN pilot) that a heat-reuse proposal would describe |
| Regulatory tailwind | **Strong**: LL97 penalties, NYSERDA grants, UTENJA framework, data center moratorium all push toward heat reuse |
| Implementation barrier | **Very high**: Retrofitting a 1932 building with heat recovery in a multi-tenant environment, competing with an existing ConEd pilot, in the most expensive construction market in the US |

---

## Lane status

- **Done:**
  - Building overview (size, year, history)
  - IT/critical load estimates (per-tenant breakdown)
  - Cooling type and temperature assessment
  - Owner and tenant roster
  - Nearby offtakers (NYCHA Fulton + Elliott-Chelsea, Chelsea Market, Hudson Yards, schools, pool)
  - Con Edison steam system (coverage, pricing, Chelsea UTEN pilot)
  - LL97 penalties and pressures
  - Manhattan heat-reuse studies and policy context
  - Key implications summary

- **Missing:**
  - Exact Google IT load at 111 8th Ave (confidential; likely not publicly available)
  - Precise current ConEd steam $/Mlb rate (requires PSC tariff schedule lookup; approximated)
  - Specific hospital within 0.5 mi (none found; nearest major hospitals are ~0.7+ mi: Lenox Health Greenwich Village, Mount Sinai West)
  - Total building utility electrical feed in MW (not publicly disclosed)

- **Open questions:**
  - Is ConEd's Chelsea UTEN pilot at 85 10th Ave using waste heat from a third-party DC or from the 111 8th Ave complex? (85 10th Ave is a separate building ~1 block away — likely a different data center)
  - What is the timeline for the Fulton/Elliott-Chelsea NYCHA rebuild? New buildings could be designed with district heating from Day 1
  - Would Google cooperate on heat capture from their own cooling infrastructure, given they already own the building and Chelsea Market?
