# Fact Verification (Lane W2)

Started 2026-10-03. Rows appended as verified. Verdicts: CONFIRMED / CORRECTED / REFUTED / UNVERIFIABLE.

| # | Claim | Verdict | Correct value | Primary URL | Supporting quote (<15 words) | Verified |
|---|-------|---------|---------------|-------------|------------------------------|----------|
| 1a | Lansing Board 2026-09-29 directed attorney to draft local law banning data centers | CONFIRMED | Special meeting 2026-09-29; attorney directed to draft prohibition law; no vote on the ban itself | https://www.fingerlakes1.com/2026/10/02/lansing-moves-toward-data-center-ban-as-terawulf-debate-reaches-turning-point/ ; https://607newsnow.com/news/258852-town-of-lansing-moving-forward-with-drafting-a-data-center-ban/ | "directed its attorney to write a resolution to ban data centers" | (verified 2026-10-03) |
| 1b | 36 of 38 speakers opposed | CORRECTED (single-source) | 36/38 appears only in 607newsnow (fetch summary, not verbatim). Ithaca Voice says only two spoke against the ban, one a TeraWulf VP; Sustainable Finger Lakes: ~40 speakers, ~200 attendees. Cite with attribution or drop | https://607newsnow.com/news/258852-town-of-lansing-moving-forward-with-drafting-a-data-center-ban/ | n/a (no verbatim quote captured) | (verified 2026-10-03) |
| 1c | $500k legal reserve | CORRECTED (nuance) | $500,000 set aside in NEXT year's proposed budget for legal costs; not an existing reserve | https://ithacavoice.org/2026/09/lansing-board-data-center-ban/ | "setting aside half a million dollars in next year's budget" | (verified 2026-10-03) |
| 1d | Cited URL fingerlakes1.com/2026/10/01/lansing-town-board-moves-to-ban-data-centers/ | REFUTED (404) | Real article dated 2026/10/02, different slug (see 1a) | https://fingerlakes1.com/2026/10/01/lansing-town-board-moves-to-ban-data-centers/ | n/a | (verified 2026-10-03) |
| 2a | NY EO 62 (July 14, 2026) pauses DEC data-center permits | CONFIRMED | Title: "Establishing a Temporary Moratorium on Data Centers in New York While the State Develops Higher Standards for Data Center Development and Benefits Blueprint to Support Localities". Signed 2026-07-14. DEC holds in abeyance discretionary permits for new/expanded data centers >=50 MW; only applications not deemed complete before 7/14; lasts until DPS submits final GEIS + findings (no fixed end date; "up to one year" is law-firm gloss); excludes manufacturing/research/education/medical; local approvals not covered | https://www.governor.ny.gov/executive-order/no-62-establishing-temporary-moratorium-data-centers-new-york-while-state-develops | "Until DPS submits its report of the final Generic Environmental Impact Statement" | (verified 2026-10-03) |
| 2b | EO 62 covers Lake Hawkeye | UNVERIFIABLE | No primary source ties EO 62 to Lansing. Project ~400 MW gross exceeds 50 MW, but whether any DEC application was complete before 7/14 is unknown. DEC says the water permit renewal is not tied to a data center. Do not claim coverage | n/a | n/a | (verified 2026-10-03) |
| 5a | DEC renewed 1.008 MGD withdrawal permit, April 2026 | CONFIRMED | Holder Cayuga Operating Company LLC; DEC letter 2026-04-13; effective 4/13/2026, expires 4/30/2031; ID 7-5032-00019/00024; source Cayuga Lake | https://dec.ny.gov/sites/default/files/2026-04/cayugaoperatingwwpermit.pdf | "withdrawal of up to 1,008,000 gallons per day (gpd) of water" | (verified 2026-10-03) |
| 5b | Permit type | CONFIRMED | Water withdrawal (Art. 15 Title 15), NOT SPDES (separate permit) | same PDF | "Water Withdrawal Non-public - Under Article 15, Title 15" | (verified 2026-10-03) |
| 5c | Uses limited to maintenance/sump pumping/dust control | CONFIRMED | Matches permit text. Emergency fire pumps (2,000+1,000 gpm) exempt under 6 NYCRR 601.9, not counted | same PDF | "for system maintenance, sump pumping, and dust control" | (verified 2026-10-03) |
| 5d | Tompkins County asked DEC to reject | CONFIRMED | Resolution 2026-3 adopted 2026-01-20, 14-1 (Sigler no); asks DEC to require a new application with data-center-appropriate review | https://tompkinscountyny.iqm2.com/Citizens/Detail_LegiFile.aspx?CssClass=&Frame=&ID=13804&MediaPosition=&MeetingID=4213 | "a new permit application with a project-appropriate environmental review" | (verified 2026-10-03) |
| 5e | Seneca County asked DEC to reject | CONFIRMED (date soft) | Board of Supervisors, unanimous, Res. 63-26; meeting date March 10 per search result, minutes not opened (FL Times March 12 / SFL March 13 are article dates) | https://www.fltimes.com/news/seneca-county-board-of-supervisors-to-dec-reject-terawulfs-modified-permit-request/article_cce901b6-e44d-41b6-ae0c-e0f9bf79e1d7.html | "requires a whole new permit application" | (verified 2026-10-03) |
| 5f | Counties objected to the permit DEC renewed | CORRECTED | Counties targeted the pending 2021 MODIFICATION application (.../00004) for data-center use; DEC then issued a renewal (.../00024) at the same volume with limited uses. Not the same application | DEC PDF + Tompkins iqm2 link above | n/a | (verified 2026-10-03) |
| 5g | Cited cornellsun.com URLs (2026/04/16, 2026/01/21) | REFUTED (both 404) | Replace with DEC PDF and Tompkins iqm2 record | n/a | n/a | (verified 2026-10-03) |
| 3a | Phase 1 ~138-150 MW | CORRECTED | Aug 2025 PR: 138 MW expected H2 2026. TeraWulf Q2 2026 release (Aug 5 2026): ~400 MW gross / ~320 MW critical IT, operations ~2029. lakehawkeyedata.com says 3 bldgs ~150 MW phase 1 (basis unstated). 138 is stale; no phase-1 split in latest filing | https://investors.terawulf.com/news-events/press-releases/detail/113/terawulf-secures-long-term-ground-lease-at-cayuga-site-to-expand-high-performance-computing-infrastructure ; https://www.sec.gov/Archives/edgar/data/1083301/000108330126000162/a_wulfearningsreleaseq22026.htm | "approximately 400 MW of gross capacity, or approximately 320 MW of critical IT load" | (verified 2026-10-03) |
| 3b | Total 300-400 MW | CORRECTED | 400 MW gross / 320 MW critical IT (TeraWulf primary). 300 MW is only the project website figure | same as 3a | "operations not currently contemplated until approximately 2029" | (verified 2026-10-03) |
| 3c | 183 acres leased, 80-yr lease, Cayuga Operating Company LLC | CONFIRMED | 183 acres, 80 yrs, no renewal rights, $100 purchase options from yr 50; lessor Cayuga Operating Company LLC; lessee Lake Hawkeye LLC (TeraWulf sub); landlord parent Riesling Power LLC owned by TeraWulf CEO Paul Prager | https://www.sec.gov/Archives/edgar/data/1083301/000110465925078086/tm2523008d1_8k.htm | "initial term of 80 years, commencing on the Effective Date" | (verified 2026-10-03) |
| 3d | Total site 434 acres; ~250 unleased owned/controlled by ? | UNVERIFIABLE | No primary source for 434 (only 2017 snippets, unopened). Ithaca Voice 2025 says Riesling bought "the plant and the surrounding 183 acres" in 2016, cutting against 434. Owner of any remainder not stated; likely Cayuga Operating Co / Prager-owned Riesling but UNCONFIRMED. Tompkins assessor not checked. Do not state "~250 acres" as fact | https://ithacavoice.org/2025/09/environmentalists-sound-alarm-as-plan-to-convert-cayuga-power-plant-to-data-center-advances/ | "the plant and the surrounding 183 acres" | (verified 2026-10-03) |
| 4a | Sealed closed-loop glycol, dry/fan coolers, no lake withdrawal | CONFIRMED (developer claim) | lakehawkeyedata.com: sealed loop, "food-grade, non-toxic glycol" (not specified propylene), air-cooled dry coolers, no draw from or discharge to lake. Site make-up/domestic water not addressed | https://lakehawkeyedata.com/closed-loop-cooling | "fully sealed, closed-loop cooling system that continuously recirculates the same fluid" | (verified 2026-10-03) |
| 4b | Fluid "topped off" every 7-15 yrs | CORRECTED | Source says fluid RENEWAL every 7-15 yrs. Developer marketing, not independent | https://lakehawkeyedata.com/closed-loop-cooling | "Fluid renewal occurs only every 7–15 years" | (verified 2026-10-03) |
| 4c | Zero thermal discharge | CONFIRMED (developer claim) | Means no discharge to the lake; heat still rejected to air | https://lakehawkeyedata.com/closed-loop-cooling | "without drawing from or discharging to Cayuga Lake" | (verified 2026-10-03) |
| 12 | Deep Green / BWL Lansing MI heat reuse | CORRECTED (status) | Lansing, MICHIGAN. Announced Nov 5 2025: 24 MW, $120M+, heat to BWL downtown hot-water system, ~$1.1M/yr gas savings. WITHDRAWN Apr 6 2026 (rezoning application pulled); not proceeding | https://www.lbwl.com/community/newsroom/2025-11-05-deep-green-proposes-120-million-sustainable-data-center-investment ; https://www.wkar.org/michigans-data-center-divide/2026-04-06/proposed-data-center-wont-move-forward-in-lansing-as-deep-green-withdraws | "withdrawing its application Monday afternoon" (WKAR) | (verified 2026-10-03) |
| 6a | Lansing gas moratorium since 2014 | CORRECTED | Feb 2015 (not 2014); Town of Lansing, Tompkins Co. | https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7BE068C615-B8EE-4CB9-AF92-3153A49BE4E4%7D (PSC Case 20-G-0131 order, 5/12/2022, p.3) | "invoked a moratorium in the Town of Lansing in Tompkins County in 2015" | (verified 2026-10-03) |
| 6b | Cause = pipeline capacity | CONFIRMED | Gas supply/capacity constraint (low design-day pressure; easements for reinforcing pipeline not secured per PSC history) | same | "based upon capacity constraint concerns" | (verified 2026-10-03) |
| 6c | Still in effect 2026 | UNVERIFIABLE (for 2026) | Primary source says in effect as of May 2022 ("remains in effect today"); NYSEG NPA Q1-2024 report (May 2024) still lists Lansing NPA portfolio addressing "low-pressure situation". No 2026 primary found yet. | https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7BC09A5D8F-0000-CE32-81A0-BA75B7347FC2%7D&DocTitle=NPA+Quarterly+Report+Q1 | "improve the low-pressure situation in the Lansing area" | (verified 2026-10-03) |
| 6d | Lansing NPA program details | CONFIRMED (as of Q1 2024) | Lansing NPA Portfolio = 5 projects, total cost $9.0M, ~49.3 MCFH gas-demand reduction; $1,503,440 spent by 3/31/2024; remaining contract = Lansing Community Ground Source Heat Pump. Components (search-snippet, other docs): residential heat pumps, education/outreach, commercial GSHP, energy efficiency, community GSHP. PSC authorized NPA approach Nov 2017 (17-G-0432); Lansing NPA Order June 2021 (snippet only). | same Q1-2024 PDF, p.4 | "five NPA projects for a total cost of $9.0 million" | (verified 2026-10-03) |
| 6e | Covers whole town? | PARTIAL | Moratorium is described as "in the Town of Lansing" (PSC); exact boundary (village vs. town; Village of Lansing minutes in search) not confirmed from NYSEG page. nyseg.com/non-pipe-alternatives not opened. | n/a | n/a | (verified 2026-10-03) |
| 7a | NYSERDA heating oil $5.186/gal "late Sept 2026" (Central) | CORRECTED | 5.186 = Central region MONTHLY average (518.6 c/gal, monthly page; page said "Latest Data August 2025" but "updated Sept 9, 2026" - ambiguous, treat as monthly Aug/Sep 2026-ish). NOT a late-Sept weekly value. Statewide weekly 9/21/2026 = $6.271 (9/14: $6.137). Central weekly value not extractable (dashboard is interactive). | https://www.nyserda.ny.gov/Energy-Prices/Home-Heating-Oil/Monthly-Average-Home-Heating-Oil-Prices ; weekly report PDF https://www.nyserda.ny.gov/-/media/Project/Nyserda/Files/EDPPP/Energy-Prices/Weekly-Report/WeeklyEnergyandFuelsReport_20260925.pdf | "Ultra-low #2 Heating Oil Posted Credit Prices" (table row, 9/21/2026: $6.271) | (verified 2026-10-03) |
| 7b | Propane $2.849/gal (Sept 9 2026) | UNVERIFIABLE for Central; statewide differs | Statewide propane 9/21/2026 = $3.120, 9/14 = $3.116 (so $2.849 is not statewide current). Central $/gal unreadable (dashboard only). Sept 9 2026 is a Wednesday, matching the "data updated" date of the oil page, not a survey date. | weekly report PDF above, p.6 | "Propane Posted Credit Prices - 1,100 gallon usage" | (verified 2026-10-03) |
| 7c | Survey cadence | CORRECTED | NYSERDA page: weekly Sept-March, twice/month Apr-Aug (search snippet said Oct-Mar weekly; page text says Sept-March). Central = Broome, Cayuga, Chenango, Cortland, Delaware, Herkimer, Madison, Oneida, Onondaga, Oswego, Otsego, Tioga, Tompkins. Latest weekly survey 9/21/2026 is 12 days old (as of 10/3), within 2 weeks. | https://www.nyserda.ny.gov/Energy-Prices/Home-Heating-Oil/Average-Home-Heating-Oil-Prices | "Dealers are surveyed weekly from September through March" | (verified 2026-10-03) |
| 8a | Ithaca UTEN: location/type | CONFIRMED | City of Ithaca, Tompkins Co., DAC; one city block (Northside not named in text read); open-loop aquifer groundwater wells + closed-loop distribution to buildings; "34 potential residential, 14 commercial, 2 apartment, 1 church" = 51 buildings, 45 buildings/72 customers signed LOIs. So "14 non-res + 32 res" is wrong. | NYSEG Stage 2 filing 7/9/2025, https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7BD0C5F097-0000-CD58-8606-053FB4284E6A%7D (filed PDF) | "34 potential residential buildings, 14 commercial buildings, two (2) apartment buildings" | (verified 2026-10-03) |
| 6c-update | Lansing moratorium 2025 | CONFIRMED (as of 7/14/2025); 2026 still UNVERIFIABLE | NYSEG/RG&E Gas LTP 2025 Annual Update (Case 23-G-0437, filed 7/14/2025) lists Lansing as vulnerable ("below 50 percent MAOP"); NYSEG plans gas demand-response there starting 1/1/2027. Search snippet (not fetched) says moratorium "currently being implemented". Cause now described as distribution-related low pressure, not interstate pipeline capacity. | https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B30700A98-0000-CE30-9B40-1D15BBA44B68%7D | "distribution-related concerns in Lansing due to the system operating below 50 percent" | (verified 2026-10-03) |
| 8-cost | Ithaca pilot cost $13.5M -> $35.45M | CORRECTED | $35.45M is CONFIRMED = "Total Estimated Initial Pilot Development Costs" ($34.52M gross capital + $0.93M customer engagement), plus $3.41M/yr O&M ($17.03M over 5 yrs). Total forecast project budget Stages 1-5 = $52.48M. Original Jan 2023 estimate was NOT $13.5M: Guidance Order capped Stage 2 at 10% of initial estimate = $1.5M for Ithaca (=> ~$15M); search snippet says $15.4M (not verified on primary). $13.5M unsupported (Norwich cap was $1.3M, ~$13M, likely source of mix-up). | https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B8025E89C-0000-C94C-BD5F-051864C357DC%7D&DocTitle=NYSEG-RGE+UTEN+Monthly+Status+Report (NYSEG/RG&E report 3/13/2026, p.6) | "Total Estimated Initial Pilot Development Costs $35.45" | (verified 2026-10-03) |
| 8-bldg | Ithaca pilot buildings | CORRECTED | Current (3/13/2026 report): 27 potential residential + 8 non-residential + 1 church on one city block; 36 buildings/63 customers signed LOI (88% of eligible). Earlier (7/2025): 34 res, 14 commercial, 2 apt, 1 church. "14 non-res + 32 res" matches neither. Open-loop groundwater: 4 supply + 4 discharge wells. | same 3/2026 report p.1,4 | "27 potential residential buildings, 8 non-residential buildings" | (verified 2026-10-03) |
| 8-status | Ithaca stage as of 3/2026 | CONFIRMED | Stage 2 complete filings (7/9/2025 + supplementary 11/7/2025), awaiting DPS; "No future stage activities have occurred"; Stage 3 not started; customer enrollment begins in Stage 3. No Commission approval of full pilot yet. Staff approval to Stage 2 was 4/9/2024. Latest report is as of 2/28/2026 (7 months old); later status not checked. | same | "No future stage activities have occurred as of the date of this report." | (verified 2026-10-03) |
| 11a | UTENJA authorizes only gas/electric corporations | CONFIRMED (by summary of bill text; statute text itself partly read) | PSL 66-t / Ch.375 L.2022 gives gas/electric/combination corporations authority over thermal networks; PSC to "exempt small-scale thermal energy networks not owned by utilities". No municipal-ownership authorization in 66-t. | https://www.nysenate.gov/legislation/laws/PBS/66-T ; https://www.nysenate.gov/legislation/bills/2021/S9422 | "exempt small-scale thermal energy networks not owned by utilities from commission regulation" | (verified 2026-10-03) |
| 11b | Municipal steam needs PSC certificate (PSL 81) | CONFIRMED (steam only) | A municipality operating a steam works "for other than municipal purposes" (i.e., selling to non-municipal customers) needs a PSC certificate of authority. Hot-water/chilled-water thermal networks are not literally "steam"; whether 81 applies to them is UNCONFIRMED (no PSC ruling found). Serving only municipal buildings is outside 81. | https://www.nysenate.gov/legislation/laws/PBS/81 | "No municipality shall build, maintain and operate for other than municipal purposes" | (verified 2026-10-03) |
| 11c | Co-op route | PARTIAL | PSL 2 "steam" definition has carve-out where steam "is made or produced and distributed solely for the use of its members by a non-profit cooperative corporation" (fetch summary; full text of PSL 2(22)/(23) not read). Cooperative Corporations Law not checked. | https://www.nysenate.gov/legislation/laws/PBS/2 | "solely for the use of its members by a non-profit cooperative corporation" | (verified 2026-10-03) |
| 11d | Town Law special district for thermal | UNCONFIRMED / likely NO | Town Law 190 lists districts: sewer, drainage, water, park, parking, lighting, snow removal, refuse, ambulance, etc. No heating/steam/thermal district. Article 12 section titles likewise show none. A town improvement district for heating therefore has no obvious enabling statute (would need special legislation). GML Art. 14-A/14-F and Town Law Art.12-A not opened. | https://www.nysenate.gov/legislation/laws/TWN/190 | "Heating, steam, or thermal districts are not mentioned" (fetch-tool paraphrase, not page quote) | (verified 2026-10-03) |
| 11e | PSC position on municipal TENs | UNVERIFIABLE (secondary) | Search snippet says PSC staff "does not recommend an exemption for municipally owned" TENs "at this time"; could not open the primary order text (PDF unreadable via fetch). Do not cite without reading the order. | https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B50D2C690-0000-C71B-83BC-A2C6504F3AFC%7D | n/a | (verified 2026-10-03) |
| 11f | Precedent: Jamestown BPU | CONFIRMED | City of Jamestown BPU (municipal utility) owns/operates district heating: steam system c.1948-1969, hot-water system since Nov 1984. Freeport not checked. | https://www.jamestownnybpu.gov/260/District-Heat | "owns and operates the District Heating system" (fetch paraphrase) | (verified 2026-10-03) |
| 8b | Ithaca UTEN stage/dates | CONFIRMED | Case 22-M-0429; UTENJA = Laws of 2022 Ch.375 enacted July 5, 2022; PSC UTENJA Order eff. 9/15/2022; Guidance Order 9/14/2023 (5-stage gating); Stage 1 filed 12/15/2023; DPS Staff approved Stage 2 on 4/9/2024; Stage 2 filing 7/9/2025 (cost/schedule sections "to be filed in supplementary filing"). | same Stage 2 PDF pp.5-7 | "DPS Staff found the Company's proposal to be compliant" | (verified 2026-10-03) |
| 9a-i | 25C ends 12/31/2025 | CONFIRMED (precise: no credit for property placed in service AFTER 12/31/2025) | last eligible: placed in service by 12/31/2025 | https://www.govinfo.gov/content/pkg/PLAW-119publ21/html/PLAW-119publ21.htm (Sec 70505(a)) | "placed in service after December 31, 2025" | (verified 2026-10-03) |
| 9a-ii | 25D ends 12/31/2025 | CONFIRMED (precise: no credit for expenditures made AFTER 12/31/2025) | Sec 70506(a) | same URL | "with respect to any expenditures made after December 31, 2025" | (verified 2026-10-03) |
| 9b | Sec 48 ITC for geothermal heat pump (GHP) still exists; 6% base; x5 (=30%) w/ PWA; phase-down | CONFIRMED w/ nuance. OBBBA did NOT repeal GHP under 48. 48(a)(3)(A)(vii): construction begins before 1/1/2035. 48(a)(7): base 6% (begin construction before 1/1/2033), 5.2% (2033), 4.4% (2034); x5 under 48(a)(9) -> 30% / 26% / 22%. Nothing for construction beginning 2035+. Existing note "30% thru 2032, 5.2%, 4.4%" mixes base and PWA-adjusted: 5.2/4.4 are BASE rates (26%/22% with PWA). | see left | LII copy of US Code (house.gov page would not render; LII includes P.L. 119-21 edits): https://www.law.cornell.edu/uscode/text/26/48 ; OBBBA Sec 70513 (govinfo URL above) contains no repeal of clause (vii) | "construction of which begins before January 1, 2035" ; "multiplied by 5" | (verified 2026-10-03) |
| 9b-note | PWA exemption | Project <1 MW electrical OR THERMAL output is exempt from PWA/apprenticeship and still gets x5 | 48(a)(9)(B)(i) | LII 48 | "less than 1 megawatt of electrical (as measured in alternating current) or thermal energy" | (verified 2026-10-03) |
| 9c | 48E: wind/solar terminate, geothermal retained | CONFIRMED. OBBBA 70513 ends 48E only for wind & solar facilities placed in service after 12/31/2027; geothermal not touched. Caveat: 48E covers electricity-generating facilities; GHPs are under 48, not 48E. | | https://www.govinfo.gov/content/pkg/PLAW-119publ21/html/PLAW-119publ21.htm (Sec 70513(a)) | "placed in service by the taxpayer after December 31, 2027" | (verified 2026-10-03) |
| 9d-i | Waste-heat-sourced thermal network = "geothermal heat pump property" | REFUTED (not eligible as GHP). Statute and final regs require ground / ground water / other underground fluids as the thermal source. Treasury expressly declined requests to add recovered/waste heat. | GHP needs ground source; waste-heat HP network fails | https://www.govinfo.gov/content/pkg/FR-2024-12-12/html/2024-28190.htm (Federal Register final regs 2024-28190, 12 Dec 2024; reg 1.48-9) ; statute LII 48(a)(3)(A)(vii) | "uses the ground, ground water, or other underground fluids as a thermal energy source" ; "conflict with the statutory definition of GHP property" | (verified 2026-10-03) |
| 9d-ii | Waste energy recovery property (48(c)(5)) still exists, <=50 MW | CONFIRMED exists and cap, BUT it only covers property that generates ELECTRICITY solely from waste heat. A heat-delivering network/heat pump does NOT qualify. Rate: 6% base (48(a)(2)(A)(i)(V)), x5 w/ PWA. | cap "50 megawatts" | LII 48(c)(5) | "generates electricity solely from heat from buildings or equipment" ; "capacity in excess of 50 megawatts" | (verified 2026-10-03) |
| 9d-iii | Other category for heat networks | UNVERIFIABLE that any 48 category covers a waste-heat district network (no primary guidance found naming one). Candidate: GHP only if network includes ground-source (borehole) loop owned by taxpayer; thermal energy storage (48(a)(3)(A)(ix)-adjacent, 6% base, x5) possible if the property is directly connected to HVAC. Needs tax counsel. Note: 48(c)(8) "qualifying thermal energy property" was NOT found in the text I checked -- unconfirmed. | | | | (verified 2026-10-03) |
| 9e | Direct pay (6417) for muni, tax-exempt, rural electric co-ops, TVA | CONFIRMED. Applicable entities: tax-exempt orgs, State/political subdivisions, TVA, Indian tribal gov, Alaska Native Corp, rural electric cooperatives. Adders (PWA x5, energy community, domestic content) are part of the 48 credit computation so still apply to elective pay (48(a)(13) adds a domestic-content phaseout rule for elective payment only). | | LII 6417(d)(1)(A) (house.gov unavailable): https://www.law.cornell.edu/uscode/text/26/6417 | "any corporation operating on a cooperative basis which is engaged in furnishing electric energy to persons in rural areas" ; "any State or political subdivision thereof" | (verified 2026-10-03) |
| 9f-i | Energy community adder +10 pts (or +2 w/o PWA); 48(a)(14) | CONFIRMED: +10 percentage points of the energy percentage if PWA/apprenticeship or <1MW project etc.; +2 pts otherwise. For 6% base: 30% -> 40%. (NOT a "+2% multiplier".) | | https://www.irs.gov/pub/irs-drop/n-26-39.pdf (Notice 2026-39, sec 2) | "is increased by 10 percentage points" | (verified 2026-10-03) |
| 9f-ii | Cayuga Generating Station / Lansing tract is an energy community | UNVERIFIABLE (no primary list lookup possible). Facts verified: address 228 Cayuga Dr, Lansing NY geocodes to census tract GEOID 36109002300 (Tompkins Co, tract 23) per Census geocoder. Coal-closure category = tract where a coal-fired unit retired after 12/31/2009, or tract directly adjoining; plant units reported retired 2019 (secondary source only: Global Energy Monitor). Likely qualifies but must be confirmed against Treasury EC_CC_V5.xlsx (June 10 2026; https://home.treasury.gov/system/files/131/EC_CC_V5.xlsx, could not parse xlsx here) or DOE/NETL EC map. Status is determined per project location (placed-in-service tract), and latest IRS update is Notice 2026-39 (applicable June 10 2026), supersedes nothing but must be combined with 2025-31, 2024-48, 2023-47, 2023-29 lists. | check tract 36109002300 + adjoining tracts | https://home.treasury.gov/policy-issues/tax-policy/data-transparency/all-treasury-generated-energy-communities-data-sets ; statute LII 45(b)(11)(B)(iii) | "a coal-fired electric generating unit has been retired" ; "directly adjoining to any census tract" | (verified 2026-10-03) |
| 9g | Domestic content +10 pts | CONFIRMED: +10 pts if PWA/(9)(B) satisfied, +2 pts otherwise; but requires meeting domestic-content steel/iron/manufactured-product rules (45(b)(9)(B)) -- hard for GHP/district piping/heat pumps; and OBBBA raised thresholds only for 48E, not relevant to 48. | | LII 48(a)(12)(C) | "10 percentage points" | (verified 2026-10-03) |
| 9h | "up to 40-50% of capex" | CORRECTED. Statute max = 6%x5=30% +10 (EC) +10 (DC) = 50%, but only for property that qualifies as 48 energy property; applies to eligible basis only (not whole capex: excludes e.g. non-qualifying piping/buildings/ land/ interconnection); 50% needs both adders. Waste-heat network likely not GHP-qualified. DEFENSIBLE WORDING: "If, and only if, portions of the system qualify as geothermal heat pump property under IRC 48 (ground-source), the federal ITC is 30% of eligible basis with prevailing wage/apprenticeship (or if <1 MW), up to +10 pts if sited in an IRS-designated energy community and +10 pts with domestic content; municipalities/co-ops can claim via direct pay (6417). Treat as upside, not baseline; requires construction start before 2035 (rate steps down to 26%/22% base-x5 for 2033/2034 starts)." SAFE STUDENT CLAIM: "up to 30% (plausibly 40%) of eligible basis, upside only, subject to tax counsel". Do NOT claim 40-50% of total capex. | | see rows above | | (verified 2026-10-03) |
| 10a | eGRID2023, released June 2025; NYUP 242.8, NYCW 865.7 lb CO2e/MWh | CORRECTED (edition/date) / CONFIRMED (values). eGRID2023 original release Jan 15 2025; Rev 2 (current) released June 12 2025 (values from Rev 2 summary tables, created 03/27/2025 tables). NYUP total output: CO2 242.1, CH4 0.011, N2O 0.001, CO2e 242.8 lb/MWh. NYCW: CO2 864.5, CH4 0.022, N2O 0.002, CO2e 865.7. EPA page (fetched 2026-10-03) still lists eGRID2023 as latest; EPA had said eGRID2024 planned Jan 2026 -- I could not find it published (not proof of absence; re-check epa.gov/egrid). | | https://www.epa.gov/egrid/summary-data ; https://www.epa.gov/system/files/documents/2025-06/summary_tables_rev2.pdf | "eGRID Summary Tables 2023" (table 1 row NYUP: 242.1 / 242.8) | (verified 2026-10-03) |
| 10b | EPA GHG Emission Factors Hub latest edition | Hub dated Jan 15 2025 ("2025 Hub") per EPA page fetched 2026-10-03; a third-party blog mentions a "2026 Hub" (not verified at EPA). | | https://www.epa.gov/climateleadership/ghg-emission-factors-hub | "Last Modified: January 15, 2025" (PDF header) | (verified 2026-10-03) |
| 10c | Natural gas 53.06 kg CO2/MMBtu | CONFIRMED (CO2 only; CH4 1.0 g/MMBtu, N2O 0.10 g/MMBtu; 0.05444 kg CO2/scf not verified legibly) | 53.06 | Hub 2025 PDF https://www.epa.gov/system/files/documents/2025-01/ghg-emission-factors-hub-2025.pdf (read from image) + 40 CFR 98 Table C-1 https://www.govinfo.gov/content/pkg/CFR-2020-title40-vol23/xml/CFR-2020-title40-vol23-part98-subpartC-appC.xml | "53.06 kg CO2/mmBtu" | (verified 2026-10-03) |
| 10d | Propane 61.46 kg/MMBtu; 5.72 or 5.75 kg/gal | CORRECTED. Liquid propane (per gallon) = 62.87 kg CO2/MMBtu, HHV 0.091 MMBtu/gal, 5.72 kg CO2/gal. 61.46 kg/MMBtu is "Propane Gas" (gaseous, per scf, HHV 2.516e-3 MMBtu/scf). 5.75 is not an EPA value. Use 62.87 / 5.72 for delivered LP gas. CH4 3.0 g, N2O 0.60 g per MMBtu (liquid petroleum rows). | 62.87 kg/MMBtu; 5.72 kg/gal | 40 CFR 98 Table C-1 (govinfo URL above); Hub 2025 PDF | "62.87 kg CO2/mmBtu" ; "61.46 kg CO2/mmBtu" (summarized by WebFetch; Hub 5.72 read from image) | (verified 2026-10-03) |
| 10e | Distillate No.2 73.96 kg/MMBtu; 10.21 kg/gal | CONFIRMED. HHV 0.138 MMBtu/gal x 73.96 = 10.21. CH4 3.0 g, N2O 0.60 g per MMBtu. Note: some secondary sources mislabel 73.96 as per gallon -- it is per MMBtu. | 73.96 kg/MMBtu; 10.21 kg/gal | same | "73.96 kg CO2/mmBtu" | (verified 2026-10-03) |

## Corrections to apply

Line numbers as of 2026-10-03. Row refs point to the table above. Lane did not edit these files.

### research/facts-site2.md
- L19: "183-acre site" is fine (3c) but the site-wide 434 acres / ~250 other acres is UNVERIFIABLE (3d); do not add it as fact.
- L20: "300-400 MW" -> "~400 MW gross / ~320 MW critical IT; operations ~2029" (TeraWulf Q2 2026 release; 3a/3b). 300 MW is website-only.
- L21: "~138-150 MW" -> 138 MW (Aug 2025 PR, H2 2026) is stale; latest filing gives no phase-1 split; website says ~150 MW basis unstated (3a).
- L22: "late 2026 / 2027" -> TeraWulf Q2 2026 release says operations not contemplated until ~2029 (3b).
- L26: "topped off every 7-15 years" -> "fluid renewal every 7-15 years" (developer claim) (4b). L25: glycol type unspecified ("food-grade, non-toxic"), not propylene (4a).
- L27: "water withdrawal and SPDES permit" -> Article 15 Title 15 water-withdrawal permit only, not SPDES (5b). "down from 245 MGD" is unchecked; drop or source. Replace cornellsun URL (404) with https://dec.ny.gov/sites/default/files/2026-04/cayugaoperatingwwpermit.pdf; effective 4/13/2026 to 4/30/2031 (5a, 5g).
- L28: replace cornellsun URL with the DEC PDF; wording "maintenance, sump pumping, and dust control" (drop "remediation"); emergency fire pumps exempt (5c).
- L31 (and L164): "voted" -> directed attorney at 9/29 special meeting, no vote on the ban itself; "$500,000 litigation reserve" -> $500,000 in NEXT year's proposed budget for legal costs; URL 404 -> https://www.fingerlakes1.com/2026/10/02/lansing-moves-toward-data-center-ban-as-terawulf-debate-reaches-turning-point/ (1a, 1c, 1d).
- L33: cornellsun URL 404 -> Tompkins Resolution 2026-3, adopted 2026-01-20, 14-1, asks DEC to require a NEW application (5d, 5g). Add Seneca County Res. 63-26 if desired (5e).
- L32: cornellsun 2026/04/22 URL not checked in this lane; re-verify.
- L35: "Governor signed study/review requirements in July 2026" -> Executive Order 62 (2026-07-14) is a temporary MORATORY on DEC discretionary permits for new/expanded data centers >=50 MW, until DPS submits final GEIS; no fixed end date. Coverage of Lake Hawkeye is UNVERIFIABLE (2a, 2b).
- L56 and L186, L199: "moratorium since 2014" -> Feb 2015 (PSC Case 20-G-0131 order, 5/12/2022). Cause: capacity/low design-day pressure, later described as distribution-related low pressure (<50% MAOP). Status in 2026 UNVERIFIABLE; confirmed through 7/14/2025 (6a-6e).
- L94 and L201: "$5.186/gal (weekly survey late Sept 2026)" -> $5.186 is the Central MONTHLY average, not a late-Sept weekly value; statewide weekly 9/21/2026 = $6.271. Central weekly not extractable (7a). Recompute $/MMBtu if swapped. Fix URL to https://www.nyserda.ny.gov/Energy-Prices/Home-Heating-Oil/Monthly-Average-Home-Heating-Oil-Prices.
- L95 and L201: "$2.849 propane (weekly survey Sept 9, 2026)" -> unsupported; statewide propane 9/21/2026 = $3.120, Central unreadable (7b). Sept 9 is not a survey date.
- L125: UTEN: add current numbers (3/2026 report): 27 res + 8 non-res + 1 church, 36 buildings signed LOI; pilot cost $35.45M; Stage 2 filed, awaiting DPS (8a, 8-cost, 8-bldg, 8-status). "NYSEG provides geothermal heat pumps" and "Northside" not confirmed in text read.
- L131 and L172, L203: "up to 40-50% total ITC" -> not defensible for total capex. Use wording in row 9h: 30% of eligible basis (PWA or <1 MW), +10 pts energy community, +10 pts domestic content, only for qualifying GHP (ground-source) property; waste-heat-sourced networks do NOT qualify as GHP (9d-i); also "Commercial Geothermal & Heat Network ITC" is not a statutory category (9d-iii). Rates step down for construction beginning 2033/2034 (base 5.2%/4.4%, i.e. 26%/22% with PWA); nothing from 2035 (9b).
- L132 and L203: "former Cayuga site qualifies as Energy Community" -> UNVERIFIABLE; tract 36109002300, coal-closure test likely but must be checked against Treasury EC_CC_V5.xlsx (9f-ii). Adder is +10 percentage points, not "10% bonus".
- L140/L141: eGRID values correct (242.8 / 865.7). Edition note: eGRID2023 Rev 2, released 2025-06-12 (original 2025-01-15); re-check for eGRID2024 (10a).
- L144 (and L149): propane "61.46 kg/MMBtu (5.75 kg/gal)" -> 62.87 kg CO2/MMBtu and 5.72 kg CO2/gal for liquid propane; 61.46 is gaseous propane per scf. Recompute L149: 62.87/0.85 = 74.0 kg CO2 (10d).
- L164: also see L31 fix. Add "Executive Order 62" nuance per L35.

### research/site-selection.md
- L20 and L144: "36 of 38 public speakers opposed" -> single-source (607newsnow); Ithaca Voice reports only two speakers against the ban. Cite with attribution or drop. "$500,000 legal reserve set aside on Sept 29" -> $500,000 in next year's proposed budget (1b, 1c).
- L23, L79, L80: $5.186 oil and $2.849 propane, same corrections as facts-site2 L94/L95 (7a, 7b). "44% to 65% savings" recompute after price fix.
- L61: "150 MW Phase 1, scalable to 300-400 MW" -> ~400 MW gross / ~320 MW critical IT; 150 MW phase 1 basis unstated (3a, 3b).
- L78, L23, L130, L146 (and "10-year moratorium" phrasings at L175): "since 2014" -> Feb 2015; "10-year" -> about 11 years; 2026 status unverified (6a, 6c).
- L117/L118: "closed-loop dry coolers, no lake water" is a developer claim, label so (4a); "legally restricted to coal site remediation and dust control" -> maintenance, sump pumping, dust control; permit text does not forbid evaporative cooling by name, it limits uses (5c). Do not say "no consumptive water" about make-up/domestic water (4a).
- L37-39 (long lines, not fully read): check for ITC "30%" / any "40-50%" claims against row 9h.

### docs/ownership-deal.md
- L6: "fingerlakes1.com 2026-10-01" cite -> 2026/10/02 URL (1d); "set aside $500,000" -> proposed in next year's budget (1c). "Phase 1 is ~150 MW" -> basis unstated; 138 MW (Aug 2025 PR) vs ~150 (website); flag (3a).
- L18 and L41, L109: "gas moratorium since 2014" (L18 "see facts-site2") -> 2015 (6a). L41: "NYSEG is the utility behind the Lansing gas moratorium" -> NYSEG invoked it (PSC order): OK.
- L41 and L121: "Ithaca pilot cost grew from $13.5M to $35.45M" -> $35.45M confirmed (initial pilot development cost; $52.48M total forecast Stages 1-5); original estimate was ~$15M (Guidance Order cap math, snippet $15.4M, not primary), $13.5M unsupported (8-cost). L121 "primary PDFs not opened" is now stale for 8: primary opened.
- L14, L95, L99 and L39: "30% w/ prevailing wage" / "Energy Community +10%": add that only ground-source GHP property qualifies; waste-heat network not GHP (9d-i); EC status unverified (9f-ii); direct pay for town CONFIRMED (9e). Use defensible wording in row 9h; never "40-50% of capex".
- L30/L31 note (3): co-op direct pay -> rural ELECTRIC cooperatives only are applicable entities (9e): the existing note is correct that a heat co-op is not automatically eligible.
- L44: "whether a NY town can legally own a thermal utility is [unverified]" -> update: UTENJA / PSL 66-t only authorizes gas/electric corporations (11a); PSL 81 requires PSC certificate for a municipality selling steam to non-municipal customers (hot-water coverage unconfirmed) (11b); no Town Law district type for heating found (11d); PSC staff stance on municipal TENs unverified (11e); precedent: Jamestown BPU (a city municipal utility) runs district heat (11f). Net: still open, needs municipal-law counsel; do not call it feasible.
- L24: "Deep Green ... 28 kW pool" case is UK, unaffected. L53 area: if the Lansing, MI Deep Green/BWL project is cited anywhere, it was WITHDRAWN 2026-04-06 (12).
- L52: "Permit holder is the landlord, not TeraWulf (cornellsun 2026-04-16)" -> holder Cayuga Operating Company LLC is CONFIRMED (5a); replace the cornellsun cite (404) with the DEC PDF.
- L78: "~250 unleased acres" vs 183: unresolved; 434/250 UNVERIFIABLE (3d). Keep the [conflict] flag; add that Ithaca Voice says Riesling bought "the plant and the surrounding 183 acres".
- L128 (checklist, long): re-check any 250-acre claim as per L78.

### Still open (not resolvable from primary sources in this run)
- 1b 36/38 count; 2b EO 62 coverage of Lake Hawkeye; 3d acreage/ownership of rest of site; 6c 2026 moratorium status; 7a/7b Central weekly oil/propane (needs NYSERDA dashboard); 9d-iii eligible category for waste-heat network (tax counsel); 9f-ii energy community list check; 11a-e municipal thermal authority (counsel).
