SOURCE: Source Documentation\White Papers\DATA HEAT - Sector Couling Data Centeres and District Energy - Market Development Guide and Appendicies - 3MAR26.pdf


--- page 1 ---
DATA HEAT
FEBRUARY 2026
Sector Coupling of Data Centers & District Heating


--- page 2 ---
Acknowledgements
We would like to acknowledge the contributions 
from the study funders:
•	 Danish Energy Agency
•	 Danish Trade Council (Toronto, ON, Canada)
•	 International District Energy Association 
(IDEA)
•	 New York State Energy Research and 
Development Agency (NYSERDA)
And contributions from the organizations  
that we conducted interviews with:
•	 Danish Energy Agency
•	 Danish Technical University
•	 Datacenter Industrien (Danish Data Center 
Industry)
•	 Dublin’s Energy Agency
•	 Net Zero Innovation Hub
•	 Hydro Québec
•	 Environnement Québec 
•	 Danfoss
•	 PG&E
•	 Equinix
•	 Cushman Wakefield
Prepared by:
Gerard MacDonald (Project Lead), P.Eng. (Non-Practising) Principal, Reshape Strategies 
Trent Berry (Policy Lead), MRM, Principal, Reshape Strategies 
Connor Reed (Market Opportunity Assessment Lead), P.Eng., Associate, Reshape Strategies
2
Data Heat: Sector Coupling of Data Centers & District Heating
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS


--- page 3 ---
Executive Summary
Data centers are major electricity consumers, 
and nearly all the electricity they consume 
ultimately winds up rejected as waste heat. 
In years to come, the amount of electricity 
consumed by data centers will increase 
significantly. Not only will their waste heat 
volumes grow in magnitude, but the quality of 
that waste heat will also increase, as changes 
in data centre design and operations mean that 
data centers will reject higher temperature waste 
heat, making it more favorable for heat re-use 
in the district heating sector.  At the same time, 
there will also be increasing demands placed on 
the electric grid from decarbonizing heating and 
transportation. This presents both a challenge 
and an opportunity. 
•	 Challenge: How can the electric grid 
keep pace with the demands from data 
centers, as well as electrifying heating and 
transportation, while meeting climate targets, 
at the least cost while maintaining reliability?
•	 Opportunity: Re-using waste heat from data 
centers helps avoid using fossil fuels to heat 
buildings (helping meet climate targets), and 
can also reduce the burden on the electric 
grid (reducing costs and supporting reliability).
Introduction
ENERGY 
CENTER
WASTE 
HEAT
DATA 
CENTER
DISTRICT 
HEATING
3
Data Heat: Sector Coupling of Data Centers & District Heating
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS


--- page 4 ---
Executive Summary
For data center waste heat to be re-used at a 
meaningful scale, a district energy system is 
needed. While it is technically possible to re-use 
this heat at a building-scale, it would be limited 
to other occupants (if any) in the data center’s 
building. 
Multiple technical configurations of data center 
heat re-use exist that are compatible with new 
and existing data centers, and new and existing 
district energy systems (and buildings). The 
most appropriate configuration is particular to the 
specific application. Key considerations include:
•	 Temperature regimes of the data center 
waste and the district energy system (informs 
whether a heat pump is needed) 
•	 Capital and space requirements at the data 
center and in the district energy system
•	 Energy costs and heat re-use system 
efficiency, etc.
Technical
Example: Amazon Eco-District (Seattle, WA)
Example: Meta-Fjernvarme Fyn (Odense, DK)
Example: Microsoft-Fortum (Kirkkonummi, Finland)
Example: First Block/Heat Connect (Quebec) and T Loop 
(Sweden) are exploring this model
Example: Enwave Toronto (Toronto, ON)
Example: Stockholm Data Parks (Stockholm, Sweden)
Ambient Heat Re-use Configurations
Centralized Heat Re-use Configurations
In-Direct Heat Re-use Configurations
DATA
CENTER
AMBIENT
DATA
CENTER
CHIP HEATING
DATA
CENTER
ENERGY
CENTER
IN-DIRECT HEATING, CENTRALIZED
DISTRICT CHILLED WATER (DCHW)
ENERGY DATA
CENTER
CENTRALIZED
DATA
CENTER
IN-DIRECT HEATING, DISTRIBUTED
DISTRICT CHILLED WATER (DCHW)
DATA
CENTER
HYBRID AMBIENT / CENTRALIZED
ENERGY
CENTER
Full-service heat (50–90C, 120–200F)
Low-temperature waste heat (15–40C, 60–100F)
Cooling service (5–25C, 40–80F)
4
Data Heat: Sector Coupling of Data Centers & District Heating
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS


--- page 5 ---
Executive Summary
A viable business model for a data center 
heat re-use project needs to ensure that, in 
aggregate, for each stakeholder, the benefits 
outweigh the costs and risks. Otherwise, in 
absence of policy requiring heat re-use (which 
does not exist in North America currently), a 
data center heat re-use project will not proceed. 
For data centers, in many cases, the real (or 
perceived) costs and risks from adding heat re-
use outweigh the modest incremental benefits 
that a data center operator will see (in terms 
of reputational benefits and some avoided 
capital and operating costs). Data center 
developers are particularly sensitive to being 
able to deliver projects on time with minimal 
additional complications, and with highly reliable 
mechanical systems. 
In contrast, under certain circumstances, 
the benefits of a heat re-use project for a 
DE utility can be quite favorable relative to 
other low carbon alternatives. While this also 
varies on a case-by-case basis, data center 
heat re-use (especially new data centers with 
high performance compute) can offer unique 
advantages due to the density and temperature 
of this resource. 
In the absence of stakeholders having aligned 
priorities where data center heat re-use project 
benefits outweigh the costs/risks, it is unlikely 
that more than limited number of heat re-use 
projects in opportunistic circumstances will be 
developed. Some mix of interventions (policies, 
programs, regulations) are required to activate 
and scale the heat re-use market.
Business
Building
Data Center (co-location)
Data Center Tenant(s)
Rack 
Space*
Cooling 
Services
Utility 
Payments
Rent*
Access to 
Waste Heat
Heating 
Service
Enterprise Data Center
Interests
DE Utility
•	 Time to market
•	 Reliability
•	 Low OPEX
•	 Tenant attraction and retention
•	 Low CAPEX
•	 Enhanced environmental performance and resilience
•	 Financial return from operating utility
•	 Customer attraction and retention
•	 Reliable thermal energy services
•	 Low cost energy services
•	 Environmental attributes (low GHG)
* Plus charges/payment for services 
(power, cooling, etc.) as required
5
Data Heat: Sector Coupling of Data Centers & District Heating
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS


--- page 6 ---
Executive Summary
Policy Framework
A policy framework that can support data center 
heat re-use reaching its techno-economic potential 
consists of a suite of indirect and targeted 
interventions (policies, regulations, and programs).
Alignment across these complimentary policies, 
regulations, programs, and strategies can 
help enable and promote data center heat re-
use. The exact mix of interventions will vary 
by jurisdiction and will be dependent on the 
level of maturity of a given market (i.e. extent 
of DE networks and awareness and around 
heat re-use). By way of example, regulations or 
incentives to require or encourage data centers 
to provide waste heat may be premature or 
ineffective if there is inadequate demand or 
infrastructure to support heat recovery.
Indirect 
Interventions
Preconditions for 
advancing heat 
recovery at scale 
through more targeted 
policies. These are 
required to stimulate 
demand for waste 
heat and also increase 
availability of DE 
networks to support 
waste heat recovery.
•	 Green Building Standards
•	 Energy Planning Frameworks
•	 District Energy Policies
Targeted  
Interventions
Policies, regulations 
and programs that are 
designed to enable or 
promote waste heat 
recovery, including 
waste heat recovery 
from data centers.
•	 Awareness and Capacity Building
•	 Local Zoning and Permitting
•	 Regulations
•	 Financial Mechanisms
•	 Other (ESG Commitments and DC 
Sustainability Standards, Electric 
Utility Programs & Rates, etc.)
Heat Policy
Data Center Strategy
DE Policy
Data Center 
Heat Re-Use
Indirect
Targeted
6
Data Heat: Sector Coupling of Data Centers & District Heating
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS


--- page 7 ---
Executive Summary
We provide the following recommendations for a heat 
re-use market development roadmap:
•	 Identify favorable market segments
•	 Identify stakeholders and roles
•	 Match Interventions to Desired Outcomes
Favorable Market Segments
A key part of developing a heat re-use market 
development roadmap is to identify the segments of the 
data center and district heating markets that are most 
favorable to heat re-use. The most favourable segment 
of the market will be new high-performance compute 
(HPC) edge data centers near existing hot water district 
heating networks. Other favorable market segments 
include new edge data centers near areas with potential 
high density new construction, or near steam DE 
systems (for boiler feedwater pre-heat and future hot 
water conversion potential). While the interventions 
should consider and be applicable for all segments of 
the market, focusing and prioritizing intervention for 
these market segments can help establish early, tangible 
wins that that can serve as precedents for policy makers 
and industry to spur further market activity.
Stakeholders and Roles
Local governments, senior government as well as 
electric and district utilities and data center owner/
operators all have a role to play in enabling a data 
center heat re-use market. 
Matching Interventions to Desired Outcomes
Developing a heat re-use market is not an all or-nothing 
endeavor. While realizing the full market potential for 
heat re-use will likely include a suite of interventions, 
implementing portions of the market development 
roadmap will likely result in some data center heat re-
use activity. That said, there are some pre-requisites to 
establishing a minimal amount of heat re-use activity 
in a market (beyond a limited number of opportunistic 
projects). 
Recommendations
Data Center Strategy
•	 Welcome/not welcome?
•	 Limits on type or size?
•	 Environmental priorities?
Interventions for 
Developing Markets
•	 Targeted heat re-use policies
•	 Direct legislation
•	 Financial mechanisms
Interventions for Immature 
Markets
•	 In-direct policies (i.e., heat planning, 
building decarb, DE policies)
•	 Heat re-use capacity building
•	 Data center zoning
Market Segmentation
•	 Segment DC and DE 
markets
•	 Identify segments 
favorable to heat re-use 
(to focus interventions on)
Identify Stakeholders 
& Roles
•	 Identify stakeholders required to 
develop market
•	 Define roles
•	 Apply interventions
Mature Heat Re-Use 
Market
•	 Fewer policies needed  
(if any)
7
Data Heat: Sector Coupling of Data Centers & District Heating
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS


--- page 8 ---
List of Acronyms
AI	
Artificial Intelligence
CAPEX	
Capital Expenditures
DCxDE	
Sector Coupled Data Centers and 		
	
District Energy
DC	
Data Center
DE	
District Energy
DTC	
Danish Trade Council
ExB	
Existing Buildings
HPC	
High Performance Compute
IDEA	
International District Energy 		
	
	
Association
MW	
Megawatt
MWh	
Megawatt-hour 
NC	
New Construction
NYSERDA	 New York State Energy Research 		
	
and 	Development Agency
OPEX	
Operating Expenditures
8
Data Heat: Sector Coupling of Data Centers & District Heating
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS


--- page 9 ---
Table of Contents
01		
Introduction
10
02		
Technical
15
03		
Business
18
04		
Policy Framework
25
05		
Recommendations
35
List of Appendices
Appendix A: Towards a Comprehensive Policy Framework
Appendix B: Task 1 Slide Deck Report


--- page 10 ---
INTRODUCTION
01


--- page 11 ---
Engagement Overview
Reshape Strategies was engaged by three 
study funders to explore Sector Coupling Data 
Centers and Thermal Energy Networks. The 
three funders are:
•	 Danish Trade Council (DTC) via the Danish 
Energy Agency
•	 International District Energy Association 
(IDEA)
•	 New York State Energy Research and 
Development Agency (NYSERDA)
The work is comprised of three tasks:
•	 Task 1: Research Integration Models
•	 Task 2: Develop a Policy Framework
•	 Task 3: Develop a Program Guide
Task 1 and 2 deliverabels are provided as an 
Appendix to this report.
Appendix A: Towards a Comprehensive 
Policy Framework 
This document is the deliverable for Task 3: 
Program Guide. It is a guide for stakeholders 
inside and outside government to promote 
greater sector integration between the data 
center and district heating industry and to 
establish and grow a data center heat re-use 
market.
Appendix B: Task 1 Slide Deck Report
Summary of the Market opportunity assessment 
for 6 regions in North America (CAN: AB, ON, 
QC and USA: CA, VA, NY).
11
Data Heat: Sector Coupling of Data Centers & District Heating
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS


--- page 12 ---
Energy 
Center
Waste Heat
Waste Heat
For the purposes of this report, we categorize district 
energy systems into two broad types:
•	 Centralized systems: Heating and cooling is 
generated in a central location (energy center) 
with a mix of waste heat and other fuels (gas and 
electricity)
•	 Ambient systems: Waste heat transferred across 
a network (and sometimes between buildings) 
and is supplemented with other fuels (gas and/or 
electricity) at the building
Mixed network systems are also possible.
District energy systems are excellent platforms 
for recovering waste heat sources that can’t cost-
effectively or practically be accessed at the individual 
building scale.
Examples of waste heat sources that district energy 
can recover and leverage to heat buildings include:
•	 Data centers
•	 Sewers
•	 Other (subways, industry, etc.)
District energy systems provide grid support in two 
ways:
•	 By enabling a more resource efficient means of 
decarbonization that preserves electricity for other 
uses
•	 By providing flexibility for an electric grid with 
increasing share of renewable power (through 
thermal energy storage)
District Energy (DE) Types
DE as Waste Heat Platform
DE as Electric Grid Support
District Energy
DE systems provide heating (including hot 
water) and/or cooling to buildings. They exist 
in a variety of sizes from a few buildings to 
systems that connect most (or all buildings) in 
entire cities/towns/regions.
They use a range of energy sources and 
technologies to generate heating and cooling 
including waste heat sources, heat pumps, 
electric boilers, bioenergy and fossil fuels.
Many cities and campuses have implemented 
(or are now implementing) DE because they 
are excellent platforms to enable renewable 
energy technologies, and provide relief to the 
electricity grid.
Centralized
Ambient
Fuels In
Waste Heat
Fuels In
Full-Service Heat
Low-Grade Heat
Data 
Centers
Sewer 
Heat
Other 
Subways, Industrial etc.
Waste 
Heat
Energy Center
Thermal Energy 
Storage
12
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS
Data Heat: Sector Coupling of Data Centers & District Heating


--- page 13 ---
Data Centers
Data centers are the engine of the modern 
digital society and economy. On average, 
North Americans interacts with a data center 
hundreds of times every day. 
With the advent of artificial intelligence 
(AI) and high performance compute (HPC) 
applications, the frequency and intensity of 
these interactions is ever increasing. 
Demand for data centers is forecasted to 
grow substantively. From an energy-climate 
perspective, this presents both a massive 
challenge (from the environmental impacts 
of electricity and water use), but also a 
substantive opportunity (to recover heat from 
the data centers and use it to offset fossil fuel 
use for building heating). 
For the purposes of this report, we categorize data 
centers into two groups:
•	 Hyperscale: Larger facilities typically located 
further from end users and used for high latency 
applications. Can be in the order of 100’s of MW.
•	 Edge: Smaller facilities located closer to end users 
for low latency applications. Typically in the 10’s of 
MW (or less).
Today, data centers consume approximately 3% 
of electricity demand in the US, and about 2% of 
electricity demand in Canada. Forecasts of future 
growth vary significantly, with most suggesting a 1.5-
3 times increase in the coming decade.
This increase in electricity demand from the 
data center sector is coming while other sectors 
(transportation, buildings, industry) are trying to 
decarbonize – largely through electrification. 
Rack densities from high performance compute 
applications are rapidly increasing.
The next era of HPC will require liquid cooling, which 
presents a greater opportunity for data centers to 
become producers of heat.
Heat rejection from HPC is warmer and more 
energy dense, making heat re-use conditions more 
favorable.
Data Center Types
Electricity Consumer
Heat Prosumer
5–10%+
~3%
2025
2035
HYPERSCALE
HYPERSCALE
HYPERSCALE
EDGE
EDGE
END USERS
Share of data center electricity use 
in US & Canada (combined)
100
Rack Density (kW/rack)
50
0
Future HPC 
(Liquid Cooled)
Past 
(Air Cooled)
13
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS
Data Heat: Sector Coupling of Data Centers & District Heating


--- page 14 ---
Energy and information systems can be highly integrated:
We note that there are other applications for data center waste heat, not covered in 
this report (e.g., greenhouses, aquaculture, etc.). These are practical strategies that 
can and should be exploited, however, they are not the focus of this report.
Electricity is used to power data centers and district energy
Data Centers can also provide waste heat to district energy 
(heat re-use)
District energy (district cooling) can provide cooling to data centers
District heating can store intermittent renewable power and/or store 
waste heat when not in demand
Waste heat, via district energy, can avoid the need for additional 
electricity to decarbonize buildings
Sector Coupled Data Center 
& District Energy (DCxDE)
1
1
5
3
2
4
3
2
4
5
ENERGY 
CENTER
ENERGY 
CENTER
WASTE 
HEAT
DISTRICT 
HEATING
TES
DISTRICT COOLING
Focus of this 
report
This report focuses on the opportunity for data centers to provide 
waste heat to building (via district energy systems). We refer to this in 
the report as data center heat re-use.
14
Data Heat: Sector Coupling of Data Centers & District Heating
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS


--- page 15 ---
TECHNICAL
02


--- page 16 ---
High GHG
Low GHG
Low GHG
Low GHG
Avoided Electrical 
Generation & 
Transmission
Avoided 
GHGs
More Avoided 
GHGs
More Avoided 
GHGs
Waste 
Heat
High GHG 
Heat
High GHG 
Heat
Low GHG 
Heat
Evolution of Sustainable 
Data Centers
•	 High GHG data center
•	 High GHG buildings
•	 Poor resource efficiency
•	 Low GHG data center
•	 High GHG buildings
•	 Poor resource efficiency
•	 Low GHG data center
•	 Low GHG buildings
•	 Poor resource efficiency
•	 Low GHG data center
•	 Low GHG buildings
•	 High resource efficiency
Legacy
Recent
Modern
Future
Historically both data centers and buildings relied on high carbon energy sources for electricity and 
heat. Recently many data center operators have prioritized renewable, and in the modern era, cities 
have required that new buildings be heated with low carbon sources. The next frontier of sustainable 
data centers and cities is not only to use renewable energy sources, but use them efficiently.
16
INTRODUCTION
TECHNICAL
BUSINESS
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS
Data Heat: Sector Coupling of Data Centers & District Heating


--- page 17 ---
Heat Re-Use 
Configurations
A range of possible technical configurations 
to re-use waste heat in district energy exist, 
We group the configurations into three broad 
categories:
Ambient: Low grade waste heat from data 
center cooling used as source for distributed 
heat pumps in buildings, or a centralized heat 
pump in an energy center separate from the 
data center.
Centralized: Waste heat from data center 
cooling used as source for centralized heat 
pump co-located with the data center, or used 
directly into the district heating network (the 
latter applicable for high density compute data 
center applications only).
In-direct: Waste heat is ‘wheeled-through’ 
district cooling systems and mixed with other 
building cooling sources. The district cooling 
return line is used as a heat pump source for 
heat pumps in buildings or in a centralized 
energy center.
Example: Amazon Eco-District (Seattle, WA)
Example: Meta-Fjernvarme Fyn (Odense, DK)
Example: Microsoft-Fortum (Kirkkonummi, Finland)
Example: First Block/Heat Connect (Quebec) and T Loop 
(Sweden) are exploring this model
Example: Enwave Toronto (Toronto, ON)
Example: Stockholm Data Parks (Stockholm, Sweden)
Ambient Heat Re-use Configurations
Centralized Heat Re-use Configurations
In-Direct Heat Re-use Configurations
DATA
CENTER
AMBIENT
DATA
CENTER
CHIP HEATING
DATA
CENTER
ENERGY
CENTER
IN-DIRECT HEATING, CENTRALIZED
DISTRICT CHILLED WATER (DCHW)
ENERGY DATA
CENTER
CENTRALIZED
DATA
CENTER
IN-DIRECT HEATING, DISTRIBUTED
DISTRICT CHILLED WATER (DCHW)
DATA
CENTER
HYBRID AMBIENT / CENTRALIZED
ENERGY
CENTER
The configurations above are simplified schematics for illustrative purposes. We 
note that district energy systems will typically utilize multiple heat resources and may 
even have mixed distribution networks within one system that operate at different 
temperature regimes. All configurations are technical possible at all scales; however, 
some TEN types are more prevalent at certain scales and mixes of new construction 
and existing buildings. For example most large systems that connect existing 
buildings are centralized systems, while ambient systems may be more prevalent in 
smaller systems with new construction.
In order for data center waste heat to bere-used in a meaningful way, a district 
energy system is needed to convey the waste heat, and sometimes ‘upgrade’ it to a 
useable form. While it is technically possible to do this at a building-scale, it would 
require the datacenter to be co-located with the individual building, and heat re-use 
would belimited to the building’s heat demand only.
Full-service heat (50–90C, 120–200F)
Low-temperature waste heat (15–40C, 60–100F)
Cooling service (5–25C, 40–80F)
17
INTRODUCTION
TECHNICAL
BUSINESS
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS
Data Heat: Sector Coupling of Data Centers & District Heating


--- page 18 ---
BUSINESS
03


--- page 19 ---
Building
Business Models: Understanding 
Stakeholder Interests
The stakeholders involved in a data center 
heat re-use system include the data center, DE 
Utility, and a building owner. Each stakeholder 
has a unique interest in a heat re-use project. 
Further, their interest in heat re-use may be 
disproportionate relative to other priorities. 
For example, while data center heat re-use has 
the potential to lower capital and operating costs 
for a new data center, the amount that they can 
save, relative to other data center costs such 
as land or equipment may be very small. The 
real or perceived loss in revenue on account of 
delays to accommodate a heat re-use project 
may be the ultimately driver for a data center in 
considering heat re-use. 
In contrast, for a DE Utility or a building, relative 
to the other alternatives available, data center 
heat re-use may offer significant advantages. 
While this dynamic is not true in all cases, what 
we observed in our review of data center heat 
re-use projects is that generally, the interests of 
data centers tends to be more focused on time 
to market and tenant attraction and retention, 
while the value of the waste heat to a DE Utility 
or building is of greater value in relative terms 
compared to data center’s interest in heat re-use. 
Data Center (co-location)
Data Center Tenant(s)
Rack 
Space*
Cooling 
Services
Utility 
Payments
Rent*
Access to 
Waste Heat
Heating 
Service
Enterprise Data Center
Interests
DE Utility
•	 Time to market
•	 Reliability
•	 Low OPEX
•	 Tenant attraction and retention
•	 Low CAPEX
•	 Enhanced environmental performance and resilience
•	 Financial return from operating utility
•	 Customer attraction and retention
•	 Reliable thermal energy services
•	 Low cost energy services
•	 Environmental attributes (low GHG)
* Plus charges/payment for services 
(power, cooling, etc.) as required
The implications of this is that even though there may be willing off-takers for the waste heat, and even if there 
are cost savings to the data center, some heat re-use projects may not happen. This is because the benefits to 
data centers may not be material enough to introduce the complexity and real (or perceived) risks to timeline 
and operations. Without a willing partner to provide the waste heat (or policy requiring or further encouraging 
data centers to provide the waste heat), it is unlikely that the market will scale beyond opportunistic projects by a 
limited number of actors with niche interests and specialization in this area.
19
INTRODUCTION
TECHNICAL
BUSINESS
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS
Data Heat: Sector Coupling of Data Centers & District Heating


--- page 20 ---
What Share of Data Center CAPEX 
Can Be Avoided from Data Center 
Heat Re-Use?
Land and building costs for data centers can 
represent a large portion of CAPEX (in many 
cases), and can be highly variable (especially 
for projects in urban settings).
Thermal equipment (chillers, cooling towers, 
etc.) represent a small portion of the overall cost 
of the data center. When IT equipment, land and 
building costs are included this  
can be less than 5% of overall CAPEX for a data 
center project.
Heat re-use configurations have the  
potential to partially offset the CAPEX of thermal 
equipment in the cases where:
•	 Data centers- are connected to district 
cooling networks
•	 Data center cooling is done with equipment 
whose capital costs are allocated to the 
district heating network (e.g., heat recovery 
chillers, etc.)
Given the high reliability requirements for data 
centers, it is highly unlikely that all of the thermal 
equipment capacity could be avoided.
As such the potential for avoided CAPEX from 
heat re-use is likely in the order of <<5%.
IT Equipment (racks, server)
Electrical (inc. back-up power)
Thermal 
Equipment
Land
Building
Indicative Data Center CAPEX
20
INTRODUCTION
TECHNICAL
BUSINESS
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS
Data Heat: Sector Coupling of Data Centers & District Heating


--- page 21 ---
What Share of Data Center OPEX Can Be 
Avoided from Data Center Heat Re-Use?
The cost to run IT equipment represents the 
largest share of data center OPEX. Will vary 
by jurisdiction. Some locations have lower cost 
power (which is a reason why data centers 
might locate there).
It is typical that >> 50% of data center OPEX is 
power to run IT load. This OPEX line item may 
not change with heat re-use (though this may 
be possible if electric utilities were to offer more 
favorable rates for data centers with heat re-
use). In fact, in some cases where ‘free-cooling’ 
is used, there may be an overall increase in the 
power required to cool the data center to make 
waste heat available to a DE network.
Note: OPEX costs may be split between a base 
building owner, and a data center tenant. The 
discussion here is on an ownership neutral basis 
and does not differentiate between the two.
Heat re-use configurations have the potential 
to offset the Electrical (Cooling) and Water 
components of OPEX. The degree to which 
these costs can be avoided will vary based on the 
configuration and how much of the heat is re-used.
In addition to the technical configuration, how 
the energy costs are allocated among the 
stakeholders will also impact the electrical 
costs for the data center operator. I may be the 
case that the district energy provider incurs the 
electrical (cooling) costs, and provides cooling 
service to the data center.
Given all of the uncertainties, there are inherent 
challenges with estimating the OPEX savings 
from heat re-use. A high bookend, if all of the 
cooling and all of the water costs were saved 
(either though high heat re-use, or from a 
business arrangement whereby the DE utility 
pays for these costs and provides cooling at no 
cost), the OPEX savings may be in the order of 
<25%. Note: this is a very high bookend and may 
not be achievable in many (if any applications). 
A more suitable estimate may be closer to <5% 
to reflect the reality and only a share of the data 
center waste heat is likely to be re-used.	
Electricity (IT)
Maintenance 
& Staffing
Insurance, 
Property 
Taxes, 
Other 
Fees
Electricity (Cooling)
Water
Indicative Data Center OPEX
21
INTRODUCTION
TECHNICAL
BUSINESS
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS
Data Heat: Sector Coupling of Data Centers & District Heating


--- page 22 ---
What Share of Data Center Costs 
(CAPEX & OPEX) Can Be Avoided 
from Data Center Heat Re-Use?
Small in Magnitude Relative to Overall  
Data Center Lifecycle Cost
While the potential for avoided costs from data 
center heat-re-use exists, the magnitude of 
these costs can be modest in comparison to the 
overall life-cycle costs for a data center facility. 
The image to the right shows the CAPEX and 
OPEX cost category for a data center (size of 
the blocks represents relative magnitude of 
costs). While these costs will vary by jurisdiction, 
especially land and building costs, note the size 
of the blue squares, relative to the overall costs 
of the project. These blue squares represent the 
full magnitude of the avoided costs for a data 
center from heat re-use. If only a portion of the 
heat is re-used, the avoided costs would scale 
(close to) linearly.
Potential to Be Large in Terms  
of Importance (with Changes to Policy)
Data center heat-re-use can help a project 
gain social license to operate. Also, it can help 
data center project comply with regulatory 
requirements (where they exist). In these cases, 
even though the avoided costs to the data 
center are quite small, data center heat re-use 
is of large importance, because without it, the 
project may not happen at all.
Indicative Data Center CAPEX
Indicative Data Center OPEX
IT Equipment (racks, server)
Electricity (IT)
Maintenance & Staffing
Insurance, Property 
Taxes, Other Fees
Electrical (inc. 
back-up power)
Thermal 
Equipment
Land
Building
Electricity 
(Cooling)
Water
22
INTRODUCTION
TECHNICAL
BUSINESS
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS
Data Heat: Sector Coupling of Data Centers & District Heating


--- page 23 ---
DE Utility & Building 
Perspective on Heat Re-Use
Data Center
Building 
Cooling
Wastewater
Surface 
Water
Solar
Air
Temperature
Density
Less Favourable
More Favourable
Relative to other low carbon supply alternatives, 
data center heat re-use can offer advantages. 
While this is very case specific, and data center 
heat re-use won’t always be the preferred 
alternative, there are several unique features of 
data center heat re-use that provide advantages 
over other alternatives:
Density of Waste Heat
Low carbon heat supply in district energy 
systems is driven by heat pumps. Heat pumps 
can leverage a variety of sources to generate 
usable heat. This can include air, surface-water 
(rivers, lakes, ocean), and wastewater. What is 
unique about data center heat re-use relative to 
these other sources is the density (in terms of 
heat rejection per unit area to access) can be 
much larger. All of the other typical heat pump 
sources would require more space to provide 
an equal amount of energy. DE projects are 
typically applied in urban settings where space 
is at a premium. Similarly, solar energy (which 
can be used to supply a DE system either 
directly or indirectly) would require more space to 
provide an equal amount of energy (considering 
the space for the data center separate from the 
space required for heat supply).
Temperature of Waste Heat
Data center heat rejection, in many cases, 
especially modern high performance compute 
applications is typically higher temperature. 
This is relevant for a DE Utility and Building 
because the warmer the waste heat source, 
the less supplement energy (and equipment) is 
required to generate usable energy. Heat pumps 
leveraging data center waste heat can operate 
at higher efficiency relative to systems that rely 
on sources at lower temperatures. The potential 
exists for direct use of data center waste heat 
which would eliminate the need for a heat pump 
altogether, providing both capital and operation 
costs advantages over other alternatives.
23
INTRODUCTION
TECHNICAL
BUSINESS
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS
Data Heat: Sector Coupling of Data Centers & District Heating


--- page 24 ---
Indicative Data Center Heat 
Re-Use Project (without 
Heat Re-Use Interventions)
Typical Data Center Perspective
Typical DE Utility & Building Perspective
Risk of 
Delay
Incremental 
CAPEX
Avoided CAPEX & 
OPEX
Avoided CAPEX 
Complexity
Lower OPEX
COSTS/RISKS
COSTS/RISKS
BENEFITS
BENEFITS
Risk of 
Downtime
Persistence of 
Resource
Reputational 
Benefits
Environmental 
Attributes
We are in the midst of an unprecedented data center boom. 
Constraints on power availability and supply chains for critical 
equipment are common place on most new data center projects 
while the demand for rack space is ever increasing. 
The priority for new data centers is overwhelmingly time to market, 
which is achieved in part, by reducing complexity. In many cases, 
this alone outweighs the modest incremental benefits that a data 
center operator will see from a heat re-use project (reputational 
benefits and some avoided CAPEX and OPEX). 
In contrast, the benefits of a heat re-use project for a DE utility can 
be quite favorable relative to other low carbon alternatives available 
(in certain circumstances). 
In the absence of all stakeholders having aligned priorities it is 
unlikely that more than limited number of heat re-use projects will be 
developed. Some mix of interventions (policies) are required to scale 
the heat re-use market to reach it’s full techno-economic potential.
24
INTRODUCTION
TECHNICAL
BUSINESS
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS
Data Heat: Sector Coupling of Data Centers & District Heating


--- page 25 ---
POLICY FRAMEWORK
04


--- page 26 ---
Indirect & Targeted 
Heat Re-Use 
Interventions
There are indirect supports and policies that 
are often preconditions for advancing heat 
recovery at scale through more targeted 
policies.
Although many data centers seem willing 
to offer their waste heat at no or low cost, 
even without being compelled to do so, they 
often lack adequate consumers and supply 
infrastructure (thermal energy networks) to 
justify the effort. 
Indirect policies are required to stimulate 
demand for waste heat and also increase 
availability of thermal energy networks to 
support waste heat recovery. 
More integrated and local energy planning 
is important to guide these policies and 
investments. 
Data Center Strategies provide a sector 
specific vision to promote digitalization, 
infrastructure development, and data 
sovereignty, while also ensuring sustainability 
and community benefits, including heat 
recovery from data centers.
In addition to the supporting policies, new 
targeted policies, regulations and programs are 
also required to enable or promote waste heat 
recovery, including waste heat recovery from 
data centers. 
While these measures can apply to a variety 
of waste heat sources, we focus here mostly 
on examples targeted at data centers, where 
available. 
The measures discussed below are not 
mutually exclusive. A balanced and coordinated 
package of measures is required to realize 
the full potential of waste heat recovery. The 
design and mix of these measures should 
change over time as the sector matures.
Indirect
Data Center Strategy
Targeted
Interventions = Policies, regulations, and utility programs
Heat Policy
Data Center Strategy
DE Policy
Data Center 
Heat Re-Use
Indirect
Targeted
26
INTRODUCTION
TECHNICAL
BUSINESS
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS
Data Heat: Sector Coupling of Data Centers & District Heating


--- page 27 ---
Evolutionary Approach
Conditions
Interventions
Heat re-use maturity level will vary by jurisdiction depending  
on the state of:
•	 Heat re-use awareness among policy makers and industry
•	 Local infrastructure to support heat re-use (i.e., extent of district 
energy networks) and industry capacity to deliver projects
•	 Data and planning frameworks
•	 Policy alignment 
•	 Market conditions
The focus of policy will depend on the maturity level for a given 
jurisdiction (which will vary over time). 
By way of example, regulations or incentives to require or 
encourage data centers to provide waste heat may be premature 
or ineffective if there is inadequate demand or infrastructure to 
support heat recovery. 
The table to the right provides an overview of how policy focus 
should align with maturity level, and how focus can evolve over time.
•	 Limited awareness of heat re-use, 
infrastructure and industry capacity, 
•	 Limited data or planning frameworks.
•	 Poor policy alignment and market 
conditions
•	 Developing preliminary visions and policy 
frameworks (general and sectoral) and 
removing existing barriers to heat recovery
•	 Piloting plans, policies and projects in 
targeted locations and mapping heat 
demands and resources
•	 Stimulating demand for waste heat 
and future proofing large heat sources 
(strategic siting and design decisions)
•	 Good awareness among policy makers 
and industry of heat re-use and emerging 
infrastructure and industry capacity
•	 Improving data and planning processes
•	 Better policy alignment and market 
conditions
•	 Refining visions and policy 
frameworks and preparing regional 
and local energy plans
•	 Developing basic infrastructure 
(thermal energy networks and storage) 
and deepening demand for waste heat
•	 Introducing limited regulations and 
financial incentives for waste heat 
producers
•	 Broad awareness of heat re-use and 
extensive infrastructure and industry capacity
•	 Good data and planning processes with 
established regional and local energy plans
•	 Good policy alignment and market 
conditions
•	 Updating visions and policy frameworks  
as well as updating regional and local 
energy plans
•	 Expanding basic infrastructure and 
industry capacity and strengthening sector 
integrations
•	 Expanding regulations and financial 
incentives for waste heat producers
Heat Re-Use Maturity Level
Immature
Developing
Mature
Indirect 
Policies (IP)
Targeted 
Policies (TP)
IP1 Green Building Standards
IP2 Energy Planning Frameworks
IP3 District Energy Policies
TP1 Awareness & Capacity Building
TP2 Local Zoning & Permitting
TP4 Financial Mechanisms
TP5 Other (ESG, Electric Rates, Insurance)
TP3 Direct Heat Re-use Legislation
27
INTRODUCTION
TECHNICAL
BUSINESS
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS
Data Heat: Sector Coupling of Data Centers & District Heating


--- page 28 ---
Data Center Strategy
Data center strategies offer a complementary 
but sector-specific vision and umbrella 
policy framework to promote digitalization, 
infrastructure development, and data 
sovereignty, while also ensuring sustainability 
and community benefits, including heat recovery 
from data centers.  
Data Center Strategies can be a platform for 
a jurisdiction to confirm its posture towards 
data centers, which in turn can help inform 
the development of a data center heat re-
use market. In fact, one of the elements of a 
data center strategy can be to promote better 
utilization of waste heat from data centers. 
Some of the other considerations that can be 
included in a data center strategy are provided 
to the right. 
Very few examples of national (or sub-national) 
Data Center Strategies exist. However, a useful 
example is the Norwegian Data Center Strategy, 
“The Digital Norway of the Future” which is 
profiled in Appendix A to this Program Guide. 
It is worthy of note that while Norway has far 
fewer district energy networks than Denmark, 
according to the 2023/24 annual report of the 
Norwegian Datacenter Industry, 9 out of the 18 
largest data centers in Norway had some form 
of heat recovery, with more in planning. While 
this is not entirely attributed to having a national 
data center strategy that references heat re-
use, this lays the foundation for complementary 
polices to build on, and frames the potential 
for heat re-use within the context of all of the 
other economic, environmental, and societal 
considerations for data centers. 
What value do data  
centers provide?
Where should data  
centers be located?
Are there limits to  
amount of new data  
center growth?
Are data centers welcome? 
If so, what type (i.e. 
limitations on crypto 
currency)?
What are the  
environmental performance 
requirements?
What supporting 
infrastructure is required, 
and where?
28
INTRODUCTION
TECHNICAL
BUSINESS
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS
Data Heat: Sector Coupling of Data Centers & District Heating


--- page 29 ---
Energy Planning 
Frameworks
DE Policies & 
Funding
Green Building 
Standards
Indirect
Policy makers can stimulate demand for waste heat 
through a variety of measures including restrictions 
on fossil fuel use for heating, taxes on fossil fuels for 
heating, or building policies requiring electrification or 
lower carbon emissions.
Many jurisdictions already have some standards in 
place for new construction, and others are beginning 
to introduce legislation that requires emissions 
reductions in existing buildings. This creates the 
imperative to low carbon energy supply, from any low 
carbon source at scale. 
It’s critical that these green building standards create 
a level playing field for all low carbon sources, and at 
all scales (i.e., treatment of building and district-scale 
sources/technologies equally).
Regional and local energy plans (e.g., local heating 
& cooling plans or local area energy plans) are 
crucial to support the development of thermal energy 
networks and large heat recovery projects. These 
plans provide insights on existing heat demands and 
energy infrastructure.
They can be used to identify the least cost pathways 
to heat decarbonization in specific zones, including the 
most promising areas for developing thermal energy 
networks. Benefits of local planning can be enhanced 
through collaboration with electric and gas grids. 
A lack of existing DE networks can be a major 
impediment to large-scale waste heat recovery in the 
near term. This can also create the classic chicken 
and egg problem where the viability of heat recovery 
is limited by a lack of district energy networks while 
the lack of existing waste heat recovery could be 
an impediment to the development of those thermal 
energy networks (and off takers). General support 
for district energy networks (policy, regulation and 
funding) is an important but indirect enabling strategy 
for waste heat recovery. 
I-2 
I-3 
I-1 
29
INTRODUCTION
TECHNICAL
BUSINESS
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS
Data Heat: Sector Coupling of Data Centers & District Heating


--- page 30 ---
TARGETED POLICIES
Awareness & Capacity 
Building
T-1
T-1.1 Pilots 
Given a lack widespread infrastructure or well-developed 
markets, the near-term potential for heat recovery 
projects may be limited. Well-designed pilots are still 
possible and often crucial to showcase the technical 
and economic viability of heat recovery. Pilots can 
serve as real-world examples, building confidence and 
momentum among policy makers, investors and other 
stakeholders for additional policies and investments.
T-1.2 Mapping &  
Reporting Mechanisms
Adequate data is often a barrier to planning for heat 
recovery. Mapping existing and anticipated heat 
demands and heat sources is often the first step to more 
proactive heating & cooling plans that consider optimal 
pathways, policies and investments for decarbonizing 
heating and cooling, including waste heat recovery. 
T-1.3 Planning, Technical &  
Commercial Guidelines
Creating and disseminating frameworks and best 
practice guides for planning, technical design and 
commercial arrangements can help standardize 
approaches to heat recovery, ensuring efficiency and 
support scalability. Many such guidelines have already 
been developed but these must often be further tailored 
to specific jurisdictions and sometimes sectors.
T-1.4 Training
Training programs for data center operators, local 
authorities, and energy utilities are vital to build the 
necessary skills for implementing waste heat recovery.
Information, awareness and capacity are a critical foundation and important early intervention to 
enable and promote large-scale waste heat recovery, including from data centers. Awareness 
of the potential for and benefits of waste heat recovery is essential to secure buy in from policy 
makers and other stakeholders for further efforts to remove barriers and develop more proactive 
visions and policies for the sector.
30
INTRODUCTION
TECHNICAL
BUSINESS
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS
Data Heat: Sector Coupling of Data Centers & District Heating


--- page 31 ---
TARGETED POLICIES
Local Zoning & 
Permitting
T-2
T-2.1 Zoning
Establishing approved zones for data centers. Require 
co-location of data centers in areas with adequate grid 
capacity, high projected heat demands, and existing or 
planned thermal energy networks. 
T-2.2 Study Requirement
Require data centers to study heat re-use as part of 
development. Important where there is inadequate 
thermal energy demands or infrastructure for heat 
recovery, but demand and infrastructure is anticipated  
in the future.
T-2.3 Heat Re-Use Ready Requirement
If heat re-use deemed viable (now or in the future), 
requiring data centers to be designed to be easily 
connected to thermal energy networks.
T-2.4 Heat Re-Use Provision
Requiring data centers to make heat available free of 
charge if or when thermal energy networks or other 
potential users are available.
Local (and regional) energy planning is an important tool for local governments to promote and 
facilitate waste heat recovery. These plans can inform local zoning and permitting processes 
and conditions for data centers (or other large waste heat sources) in order to influence siting 
and design decisions to maximize and preserve opportunities for heat recovery. For example, 
zoning and permitting processes can encourage or require co-location of data centers in areas 
with adequate grid capacity, high projected heat demands, and existing or planned thermal 
energy networks. Permits can also influence the design and location of cooling systems to future-
proof data centers for heat recovery. 
31
INTRODUCTION
TECHNICAL
BUSINESS
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS
Data Heat: Sector Coupling of Data Centers & District Heating


--- page 32 ---
TARGETED POLICIES
How It Could Work
Tradeable Heat Re-use Credits
German Example
Direct Heat 
Re-Use 
Legislation
T-3
Heat Re-Use Requirement 
(% of IT load)
Time (Years)
Set Eras
Annual Update
$
Excess Heat Re-Use Credits
Excess Heat Re-Use Credits
$
Urban Edge Data Center  
(with heat re-use 
opportunities)
Urban Edge Data Center  
(with heat re-use 
opportunities)
Requirement for data center operator to demonstrate 
that they are re-using a certain share of heat rejection 
from their facility. Multiple alternatives exists:
•	 Requirement could be based on share of IT load 
(which is easily metered), or as a share of total heat 
rejection.
•	 This requirement could start as voluntary and 
transition to mandatory compliance over time. 
•	 It may include only new data center facilities, or new 
and existing. 
•	 The requirement may be phased over time 
(gradually increasing each year, or requirement for 
set eras, 5 years for example). 
There are many alternatives for who enforces this 
requirement (Federal, Provincial/State Gov, Regional/
Municipal Gov), and enforcement mechanisms 
(issuance of permits to operate or business license, 
surcharge or rebate on property taxes. etc.).
Not all data centers will be located in areas that are 
suitable for heat re-use and/or operate with cooling 
systems that are as favorable to heat re-use. A strategy 
to mitigate this would be to make an allowance for heat 
re-use credits to be traded between data centers.
This would allow heat re-use to increase across the 
sector. Those with the potential for heat re-use would 
be further incentivised to maximize heat re-use to 
generate excess credits. 
It may also incentivise individual data centers to 
choose locations that maximize economic heat 
recovery and sell excess heat recovery credits to data 
centers with fewer opportunities.
In 2023 Germany passed a new Energy Efficiency Act. 
While the Act contains non-specific requirements for 
most sectors, there are explicit requirements for heat 
re-use from data centers:
•	 2026 – 10% heat re-use
•	 2027 – 15% heat re-use
•	 2028 – 20% heat re-use
The policy includes accommodations for projects where 
heat re-use is deemed unfeasible. There has also 
been some pressure to remove these requirements, 
particularly given the extent and location of existing 
district heating infrastructure in Germany (maturing).
Image: Berlin 2 Data Center (Image Credit: NTT)
Remote Hyperscale Data Center  
(with limited heat re-use opportunities)
32
INTRODUCTION
TECHNICAL
BUSINESS
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS
Data Heat: Sector Coupling of Data Centers & District Heating


--- page 33 ---
TARGETED POLICIES
Financial 
Mechanisms
T-4
T-4.1 Taxes on Waste Heat
In theory governments could levy taxes on waste heat 
rejected to the environment to create more incentive for 
beneficial recovery. This is analogous to fees and levies 
on other types of discharges (e.g., liquid and solid wastes). 
T-4.2 Tax Credits for Waste  
Heat Recovery
An alternative to taxes on waste heat are tax credits 
for waste heat recovery. There are many precedents of 
tax credits for beneficial technologies and projects. For 
example, there is a long history of federal or state tax 
credits to promote solar, wind and even CHP projects. 
T-4.3 Heat Re-Use Funding
An alternative to taxes on waste heat is offer funding 
for heat recovery projects. These programs can be for 
heat recovery in general, or data center heat re-use 
specifically. Funding may come in the form of low cost 
financing (i.e., loans to be paid back) or grants. Terms of 
funding typically tied to project outcomes such as GHG 
reductions, electrical energy efficiency, share of heat re-
use, etc.
T-4.4 Property Taxes
In addition to zoning and permitting requirements to 
increase heat recovery, municipalities could also use 
property taxation to encourage heat recovery. This could 
include property tax breaks for waste heat producers 
that implement heat recovery, inclusion of waste heat 
recovery projects in Property Assessed Clean Energy 
(PACE) schemes, and area-based levies (improvement 
taxes) to fund thermal networks or heat recovery 
projects that benefit multiple properties.
There are a variety of potential financial mechanisms (carrots and/or sticks) to encourage heat 
recovery, including grants, tax credits, and low-cost financing. These can be designed to support 
any and all economic forms of waste heat recovery, or they can be targeted more directly at 
heat recovery from data centers. In less mature markets, financial mechanisms to support the 
development of basic infrastructure (e.g., thermal energy networks) may be required first, or 
these may need to be combined with financial mechanisms to support heat recovery projects.
33
INTRODUCTION
TECHNICAL
BUSINESS
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS
Data Heat: Sector Coupling of Data Centers & District Heating


--- page 34 ---
T-5.1 ESG Committments & 
Sustainability Standards 
T-5.2 Electricity Utility Policies, 
Programs, & Rate Design
T-5.3 Insurance Schemes
The interaction between policy frameworks 
and Environmental, Social, Goverance (ESG) 
Commitments and data center sustainability Standards 
merits ongoing attention.
 ESG Commitments and DC sustainability standards 
can enable market-based incentives through 
investor pressure, tenant requirements, and green 
financing (e.g., sustainability-linked bonds). The most 
effective policy frameworks may be those that create 
transparency and establish minimum standards while 
leaving room for operators to exceed requirements in 
pursuit of competitive positioning. 
As ESG reporting framework and data center 
sustainability standards mature, and investor scrutiny 
intensifies, the reputational and financial value 
of demonstrable heat recovery may increasingly 
complement, or even exceed, the direct economic 
value of heat sales.
There are opportunities to promote greater heat 
recovery through electricity grid connection policies, 
DSM programs, rate designs and taxes. There are 
already many examples of such programs to promote 
efficiency and beneficial electrification. These could 
be adapted to beneficial heat recovery from electricity 
intensive processes.
While not entirely a financial mechanism, grid 
interconnection policies and costs could influence the 
location and heat recovery decisions of large waste 
heat producers. Opportunities for and commitments 
to heat recovery could be considered in prioritizing 
applicants within connection queues, within the 
criteria for approving interconnections, and within the 
calculation of interconnection costs.
A major barrier to waste heat recovery projects is 
supply risks. Some waste heat sources are more 
predictable and reliable than others (e.g., sewer heat). 
However, waste heat from industrial or commercial 
activities could be affected by future changes in 
technology, activity levels, and product mix, as well as 
outright closures or relocations.
Another way to support projects and diversify risks would 
be through an insurance scheme for waste heat projects. 
An insurance scheme could pool and diversify supply 
risks across multiple projects, waste heat sources, users 
and geographies. This solution is analogous to crop 
insurance where the risks faced by individual farmers 
can be pooled and diversified across a larger range of 
crops, geographic areas and forms of risk.
Other
TARGETED POLICIES
T-5
34
INTRODUCTION
TECHNICAL
BUSINESS
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS
Data Heat: Sector Coupling of Data Centers & District Heating


--- page 35 ---
RECOMMENDATIONS
05


--- page 36 ---
Heat Re-Use Market 
Development Roadmap
Data Center Strategy
•	 Welcome/not welcome?
•	 Limits on type or size?
•	 Environmental priorities?
The ideal roadmap for developing a heat re-use market is to 
begin with a Data Center Strategy that defines the posture of data 
centers within a given jurisdiction (e.g., are data centers welcome, 
are there limits to their size, restrictions on location, what are the 
priorities for environmental performance). 
Building on the DC strategy, and for the segments of the DC and 
DE markets where heat re-use is most favorable, identify the 
suitable interventions for immature markets. These may include 
activities such as heat planning and district energy policies in order 
to establish the networks that can accept data center waste heat 
at scale. These immature markets should also build heat re-use 
capacity and establish zones for data centers that align with where 
DE networks exist or have the potential to be developed in the future. 
As markets transition to developing heat re-use markets (or for 
jurisdictions already at this state), focus should be on targeted heat 
re-use policies, direct legislation and financial mechanisms. Once a 
heat re-use market has matured fewer policies, if any, are needed. 
Interventions for 
Developing Markets
•	 Targeted heat re-use policies
•	 Direct legislation
•	 Financial mechanisms
Interventions for Immature 
Markets
•	 In-direct policies (i.e., heat planning, 
building decarb, DE policies)
•	 Heat re-use capacity building
•	 Data center zoning
Market Segmentation
•	 Segment DC and DE 
markets
•	 Identify segments 
favorable to heat re-use 
(to focus interventions on)
Identify Stakeholders 
& Roles
•	 Identify stakeholders required to 
develop market
•	 Define roles
•	 Apply interventions
Mature Heat Re-Use 
Market
•	 Fewer policies needed  
(if any)
36
INTRODUCTION
TECHNICAL
BUSINESS
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS
Data Heat: Sector Coupling of Data Centers & District Heating


--- page 37 ---
Segmenting the DC Market
For the purposes of the discussion on 
recommendations for this report, we have 
segmented the data center market as follows:
•	 Edge/Hyperscale: For the purposes of this 
discussion, we consider Edge data centers 
to be <50MW and located close to urban 
centers, hyperscale data centers to be > 50 
MW and far from urban centers.
•	 New/Existing: The reason why this is 
relevant is because for new data centers, it 
provides an opportunity to a) incorporate data 
center heat re-use into the design with less 
cost and complexity, and b) is a higher likely-
hood opportunity that regulators may impose 
heat re-use requirements.
•	 Legacy/HPC: Legacy refers to data centers 
with non-liquid cooled heat rejection systems. 
High performance compute (HPC) refers to 
data centers with liquid cooled heat rejection 
systems.
We note that this approach to market 
segmentation is a simplification and there are 
sub-categories, and exceptions that exist. For 
example, the thresholds on capacity between 
‘edge’ and ‘hyperscale’ data centers is not one 
that is well defined, and further, location also 
plays a role in this categorization. 
New (Legacy)
New (HPC)
Hyperscale
Edge
Existing (Legacy)
Existing (HPC)
Existing (HPC)
New (HPC)
New (Legacy)
Existing (Legacy)
37
INTRODUCTION
TECHNICAL
BUSINESS
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS
Data Heat: Sector Coupling of Data Centers & District Heating


--- page 38 ---
Segmenting the DE Market
For the purposes of the discussion on 
recommendations for this report, we have 
segmented the district energy market as follows:
•	 High/low heat load density: Is used as 
a proxy for where a DE network may be 
viable in the future. Per note above, this is a 
guiding principle, not an absolute. Generally 
speaking, areas with high heat load density 
are more favorable for a DE network.
•	 New buildings/existing buildings: Self 
explanatory. The reason why this is relevant 
is because new construction (NC) in many 
jurisdictions have higher environmental 
performance standards than existing building 
(ExB), which typically means heat customers 
avoided costs is higher.
•	 Type of DE: We have grouped in 2 categories, 
but more sub-categories exist (including hybrid 
steam and hot water (HW) systems). Steam 
refers to DE systems that use steam as the 
dominant distribution medium. Hot water 
DE systems refer to that use water as the 
dominant distribution medium.
We note that this approach to market 
segmentation is a simplification and there are 
sub-categories, and exceptions to some of the 
general principles applied here. For example we 
refer to low and high heat load density as a way 
to segment the market for areas where there is 
no DE network today - but there is the potential 
for one to be established in the future. While 
this can be a helpful high-level way to segment 
the market, it should not be considered as an 
absolute. For one, the threshold for low and high 
density will vary by jurisdiction as it is dependent 
on things like fuel prices and other factors. 
Further, the potential exists for the siting of and 
regulation of heat re-use from a data center 
could enable a new DE network. This nuance is 
not captured here.
Low Density (ExB)
Low Density (NC)
No Network (Today)
Network Exists (Today)
High Density (ExB)
High Density (NC)
Hot Water
Steam
38
INTRODUCTION
TECHNICAL
BUSINESS
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS
Data Heat: Sector Coupling of Data Centers & District Heating


--- page 39 ---
Hyperscale 
(>50 MW, far from DE)
Edge 
(<50 MW, close to DE)
Existing Data Centers
New Data Centers
Existing Data Centers
New Data Centers
Legacy
HPC
Legacy
HPC
Legacy
HPC
Legacy
HPC
No DE 
Network 
Exists
Low Density 
Neighbourhood
Existing 
Buildings
New 
Construction
High Density 
Neighbourhood
Existing 
Buildings
New 
Construction
DE 
Network 
Exists
Steam DE
  
Hot Water DE
Heat Re-Use Favorability 
by Market Segment
The potential for a physical application of data center heat re-use 
is highly dependent on the segments of the DC and DE markets. 
Some combinations of DC and DE segments are very favorable, 
while others are not - and others yet exist along a continuum. The 
recommendations from this report are most applicable for those 
segments of the DC and DE markets where heat re-use is identified 
as “Favorable” to “Most Favorable” in the table to the right. 
We note that in some cases it is the intervention that makes the 
conditions for heat re-use more favorable (e.g., policies related to 
data center siting for example). We also note that some heat re-use 
policies are may be applicable for segments of the market where 
implementation of heat re-use is not favorable (e.g., Targeted 
Policy 3 – Regulations, where we proposed hyperscale data 
centers located far from DE purchase heat re-use credits from 
edge data centers located close to DE where a physical heat re-
use system is practical). 
The purpose of segmenting the market is to signal to policy makers 
where to focus policy efforts on heat re-use. It is the segments 
of the data centers and district energy markets identified in the 
table to the right as “Favorable” to “Most Favorable” where the 
recommendations are most applicable to. 
Most Favorable
Least Favorable
39
INTRODUCTION
TECHNICAL
BUSINESS
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS
Data Heat: Sector Coupling of Data Centers & District Heating


--- page 40 ---
Data Center Heat 
Re-Use Stakeholder 
Matrix
A variety of actors are required to enable a heat re-use 
market. Each of these actors are needed to play a specific 
role in the various interventions that are needed.
Federal 
Government
Municipal 
Government
Electric 
Utilities
State/Provincial 
Government
Data Center 
Industry
DE 
Utilities
Federal 
Government
State/
Provincial 
Government
Municipal 
Government
Data Center 
Industry
Electric 
Utilities
DE Utilities
Data Center Strategy
Indirect
Green Building 
Standards
Energy Planning 
Frameworks
District Energy 
Policies
Targeted
Awareness & 
Capacity Building
  
Local Zoning & 
Permitting
Regulations
Financial 
Mechanisms
Other
  
Lead
Support
40
INTRODUCTION
TECHNICAL
BUSINESS
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS
Data Heat: Sector Coupling of Data Centers & District Heating


--- page 41 ---
Matching Interventions to 
Expected Outcomes
Developing a heat re-use market is not an all or-nothing 
endeavor. While realizing the full market potential for 
heat re-use will likely include a suite of well align in-
direct and targeted interventions, implementing portions 
of the market development roadmap, will likely result 
in some data center heat re-use activity. That said, 
there are some pre-requisites to establishing a minimal 
amount of heat re-use activity in a market (beyond a 
limited number of opportunistic projects).
Pre-requisites
•	 Awareness & Capacity Building are instrumental for 
policy makers, and industry (data center as well as 
DE and buildings industries) to understand the value 
proposition, a well as technical configurations and 
business considerations of heat re-use. 
•	 Some compulsory policy around building 
decarbonization (via Building Codes & Standards, 
Regulations, DE Policies) is needed to overcome the 
low cost and ease of status quo (low cost, reliable, 
well understood gas-fired heat for buildings, and 
‘once-pass-through electricity’ data centers)
Interventions to Achieve a Stimulated Market
•	 Pre-requisites
•	 Enhanced compulsory policies which may include 
more stringent requirements such as lower thresholds 
for building GHG limits, or higher heat re-use 
requirements for data centers. Or it may be higher 
penalties for non-compliance such as existing building 
fines
•	 In-direct and targeted interventions beyond just those 
mentioned in the pre-requisites
Interventions to Achieve Full Techno-
economic Potential
•	 Pre-requisites
•	 Further enhanced compulsory policies per description 
above 
•	 Additional In-direct and targeted interventions (beyond 
those in a stimulated market)
Other Supportive (but not critical elements)
Energy Planning Frameworks and/or DE Strategies 
alone are not sufficient to establish a heat re-use market. 
However, both can create enabling conditions and 
streamline Indirect and Targeted Interventions.
Interventions to achieve full 
techno-economic potential
Close to full techno-
economic potential*
Interventions to achieve partial 
techno-economic potential
More installations, likely in 
favorable and most favorable 
market segments
Pre-requisites
Some isolated projects in most 
favorable market segments
None of the above
Interventions
Expected Outcomes
Full Techno-
economic Potential
Stimulated Market
Minimal Activity
Opportunistic Only
* We note that due to market failures (and other factors) it is not likely that any market would 
achieve full techno-economic potential. The intent of the figure is to show that degree of 
interventions and expected outcomes (in terms of level of heat re-use activity) and directly linked
41
INTRODUCTION
TECHNICAL
BUSINESS
INTRODUCTION
TECHNICAL
BUSINESS
POLICY FRAMEWORK
RECOMMENDATIONS
Data Heat: Sector Coupling of Data Centers & District Heating


--- page 42 ---


--- page 43 ---
 
 
 
 
 
A P P E N D I X A - T O W A R D S A C O M P R E H E N S I VE P O L I C Y 
F R A M E W O R K  
DATA HEAT: Sector Coupling Data Centers and District Energy   
February 2026 


--- page 44 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 
PAGE  1 
 INTRODUCTION 
Heating remains one of the slower sectors to decarbonize. Waste heat represents a potentially large 
but relatively untapped resource for decarbonizing heat at scale, especially low-temperate heat 
sources for use in buildings, greenhouses and aquaculture. Waste heat recovery can reduce or 
completely displace the primary energy (electricity, green gases and other primary energy sources) 
that would otherwise be required to produce low-carbon heat. It can also help alleviate growing 
pressure on electric grid capacity from the combined effects of economic growth, increased 
electrification, and rapid growth of data processing and storage.  
With increasing digitalization and the introduction of AI, data centers represent a large and growing 
source of waste heat.  They also consume a large and growing amount of electricity.  Coupling the 
data, power, and heating sectors is a useful strategy for supporting digitalization, electrification, and 
decarbonization, while also managing pressures on electric grids and water supplies. But this coupling 
can have other benefits.  For example, stakeholders interviewed for this project suggested that data 
center heat recovery can enhance the perceived benefits and local acceptance of data centers, 
possibly more than additional tax revenues or other sustainability initiatives by data centers such as 
investments in (often remote) green power projects. Opportunities for waste heat recovery can also be 
a tool for attracting data centers as part of local, state or national industrial development and data 
sovereignty policies.  
Data center owners and operators increasingly face pressure from institutional investors, tenants, and 
corporate customers who have their own ESG commitments and sustainability reporting obligations. 
For hyperscale operators serving major tech companies, the ability to demonstrate tangible local 
benefits like heat recovery can be important for maintaining preferred supplier status with clients who 
must report Scope 3 emissions and demonstrate sustainable supply chain practices. Heat recovery 
offers a unique, quantifiable community benefit that resonates well in ESG disclosures, unlike 
renewable energy purchases that may occur far from the facility. 
There are many examples globally of on-site or adjacent waste heat recovery, including within data 
centers.  There are fewer examples of waste heat recovery at scale, particularly in North America.  
This is due to a variety of factors, including a lack of awareness, inadequate industry expertise and 
capacity, a lack of basic infrastructure (e.g., thermal energy networks1), a lack of established business 
models and contracting frameworks, policy misalignments, and poor market conditions (which may be 
due in part to policy misalignments). One critical policy misalignment is a lack of policies requiring both 
new and existing buildings to decarbonize, and where such policies exist a failure to recognize off-site 
waste heat recovery as a valid compliance mechanism. There are also tax and regulatory barriers to 
waste heat recovery in some jurisdictions.  
A balanced and coordinated policy framework is essential to enable and promote waste heat recovery 
from data centers, and indeed all sources of waste heat. Achieving large-scale heat recovery will 
 
1 Policies reviewed for this project use a variety of terms of shared thermal energy systems including thermal energy 
networks (TENs), district energy systems, and district heating or cooling networks. For this report (other than quotations 
from specific policies) we adopt the umbrella term of thermal energy networks (TENs) to refer to any system that 
interconnects shared thermal energy sources (including waste heat sources) with multiple end users.  There are a 
variety of ways to design these systems (operating temperatures, distribution media, etc.). The detailed design should 
be driven by the local conditions and objectives, and the detailed design of individual systems is not particularly relevant 
for the general policies discussed here.  


--- page 45 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 
PAGE  2 
require a mix of direct and indirect policies. Broad policies may support all forms of waste heat 
recovery. More targeted policies focus on heat recovery from specific sources such as data centers 
(Figure 1. Indirect support can come from policies that stimulate investments in the basic infrastructure 
required for large-scale heat recovery such as thermal energy networks and intra-seasonal thermal 
energy storage. A balance of push and pull policies is often required. Policies that promote or require 
the provision of waste heat by producers are ineffective unless coupled with policies to stimulate the 
demand for waste heat by consumers (e.g., low-carbon building standards).  Policies may include a 
mix of carrots (e.g., financial incentives) and sticks (e.g., regulations). Other enabling measures are 
critical such as information and awareness programs, reporting requirements, and new planning tools. 
No single policy instrument can deliver the transformation alone. A coherent and evolving policy mix is 
needed to align market signals, investment conditions, and institutional capacity over time, across 
sectors and among different levels of government. 
All levels of government have a role to play in a coherent policy framework. National governments can 
play an important role in building awareness and establishing umbrella visions and guiding principles 
for both the heating sector and data centers. National governments can support early pilots of plans, 
policies and projects, and also help build industry capacity through workforce development and 
technical/commercial guidelines. They also have a role in providing capital, financial incentives or tax 
credits to support investments in thermal energy networks, intra-seasonal thermal storage, and heat 
recovery projects.  
States or provinces can develop similar or complementary strategies and policies for their own 
jurisdictions. They also have a direct role in regional energy and infrastructure planning, which should 
consider data centers and waste heat recovery. And they play a direct role in the ownership or 
regulation of electric utilities, which must eventually align interconnection policies and rates with 
overarching heating or data center policies.  
Local governments have an important role to play in local planning, zoning and permitting processes 
to support sustainable development of data centers, thermal energy networks, and waste heat 
recovery projects.  They may also play a direct role in developing thermal energy networks or heat 
recovery projects.   
States or provinces must ensure local governments have the necessary powers and tools to develop 
and implement plans or investments, along with the capacity and resources to use them. This could 
even include mandating their use (e.g., preparation of local heating and cooling plans).  States or 
provinces must also ensure local data, objectives and plans are integrated into regional energy and 
infrastructure plans.  
Higher levels of governments can support direct investments by local governments in thermal energy 
networks or waste heat recovery projects through grants or financing support. All levels of government 
have a role to play in aligning building codes, policies and practices with waste heat recovery policies.  
They can also align their procurement policies and processes to support waste heat recovery (e.g., in 
procurement of energy or digital services for public buildings and government operations).  
A balanced and coordinated policy framework for waste heat recovery should be evolutionary and 
adaptive. Early efforts must often focus on increasing awareness, removing administrative and 
technical barriers, increasing policy alignment, and “future-proofing” communities and data centers (or 
other large sources of waste heat) through siting and permitting (design) requirements to preserve 
promising opportunities for future heat recovery. 


--- page 46 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 
PAGE  3 
 Early efforts should also include plans and policies that support investments in basic infrastructure 
such as thermal energy networks and intra-seasonable thermal storage.  As markets, infrastructure, 
and institutional capacity mature, policy can transition toward more active stimulation of projects 
through incentives and regulations to promote or require heat recovery. A staged approach (often 
overlapping) recognizes that the ecosystem for waste heat recovery—spanning technology, business 
models, infrastructure, and governance—must evolve together, supported by a coherent and 
coordinated policy framework (Figure 2).  
Many of these themes were flagged in interviews conducted as part of this project, including: 
• 
The need for policies to ensure demand for waste heat (e.g., building policies) and more basic 
infrastructure to support heat recovery (i.e., thermal energy networks and seasonal thermal 
storage). 
• 
The need for flexible and collaborative approaches to regulation, reflecting jurisdiction- and 
site-specific circumstances and stakeholder.  
• 
The importance of energy planning and information for energy planning to support heat 
recovery.  
• 
The value of public reporting requirements for data centers to support planning and create 
additional pressures on data centers.  
• 
The need to influence upfront siting decisions for data centers to maximize future 
opportunities for heat recovery. 
• 
The need for better metrics to incent heat recovery (e.g., replace, modify or supplement the 
Power Usage Effectiveness (PUE) metric commonly used by the data center industry and 
sometimes by governments in efficiency standards for data centers, which does not capture 
the benefits of heat recovery and in some cases can create disincentives for heat recovery).  
• 
The value of future proofing data centers and communities for future heat recovery.  
 
 


--- page 47 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 
PAGE  4 
Heat 
Policy
Data Center 
Policy
Waste Heat 
Policy 
 
 
 
: 
 
 
General Heat Policies 
Data Centre Policies 
• 
Heat transition vision & strategy 
(including definition/role of waste heat) 
• 
Low-carbon or electrification policies for 
new and existing buildings  
• 
Thermal energy network and heat 
recovery pilots  
• 
Technical & commercial guidelines for 
heating infrastructure and resources  
• 
Regional energy plans 
• 
Local heating & cooling plans 
• 
Neighbourhood transition strategies 
• 
Planning / development of thermal 
energy networks & thermal storage  
• 
Regulation of waste heat (all sources) 
• 
Alignment of regulation and tax regime 
with heat transition 
• 
Tax credits, financial incentives, 
financing for heat transition strategies  
• 
Sector vision & strategy 
• 
Heat recovery pilots 
• 
Technical & commercial guidelines  
• 
Public reporting requirements 
(electricity use, heat re-use, 
sustainability metrics) 
• 
Siting and permitting requirements 
(including design criteria) 
• 
Grid interconnection policies and 
procedures 
• 
Electricity rates 
• 
Regulation of waste heat 
• 
Tax credits, financial incentives, 
financing 
 
Figure 1:General vs Sectoral Policies affecting Heat Recovery from Data Centers 


--- page 48 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 
PAGE  5 
Figure 2: Evolutionary Approach to Heat Re-use Policies 
 
Immature Markets 
Developing Markets 
Mature Markets 
Conditions 
• 
Limited awareness  
• 
Limited infrastructure and 
industry capacity  
• 
Limited data or planning 
frameworks 
• 
Poor policy alignment 
• 
Poor market conditions 
• 
Good awareness among 
policy makers and 
industry 
• 
Emerging infrastructure 
and industry capacity  
• 
Improving data and 
planning processes 
• 
Better policy alignment 
• 
Better market conditions 
• 
Broad awareness 
• 
Extensive infrastructure 
and industry capacity 
• 
Good data and planning 
processes 
• 
Established regional and 
local energy plans 
• 
Good policy alignment 
• 
Good market conditions 
Policy Focus 
• 
Developing preliminary 
visions and policy 
frameworks (general and 
sectoral)  
• 
Removing existing barriers 
to heat recovery 
• 
Piloting plans, policies and 
projects in targeted 
locations 
• 
Mapping heat demands and 
resources  
• 
Establishing reporting 
requirements 
• 
Building sector capacity  
• 
Stimulating demand for 
waste heat  
• 
Future proofing large heat 
sources (strategic siting and 
design decisions) 
• 
Refining visions and 
policy frameworks  
• 
Preparing regional and 
local energy plans  
• 
Developing basic 
infrastructure (thermal 
energy networks and 
storage) 
• 
Deepening demand for 
waste heat  
• 
Introducing limited 
regulations and financial 
incentives for waste heat 
producers  
• 
Updating visions and 
policy frameworks 
• 
Updating regional and 
local energy plans 
• 
Expanding basic 
infrastructure and 
industry capacity 
• 
Strengthening sector 
integrations 
• 
Expanding regulations 
and financial incentives 
for waste heat producers 
 
 


--- page 49 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 
PAGE  6 
 UMBRELLA STRATEGIES & POLICY 
FRAMEWORKS  
Umbrella strategies and policy frameworks provide the foundation for a coherent mix of policies and 
programs to support large-scale waste heat recovery, including heat recovery from data centers.  
These can be developed by multiple levels of government.  They can focus on the overall heat 
transition, or they can be targeted more directly at data centers.  Below we provide examples of both. 
2.1 
EU Strategy on Heating & Cooling 
Although heating and cooling are critical for achieving policy goals for net zero, affordability and 
energy security, important heating and cooling solutions such as thermal energy networks and waste 
heat recovery typically fall between the cracks in current energy policy and planning silos.   As a 
result, decarbonization of electricity generation has proceeded far faster than the electrification or 
decarbonization of heating. Geopolitical concerns (energy security) have provided some support for 
new solutions to heating and cooling, but growing affordability concerns coupled with the increasing 
demands for electricity from data centers (which is exposing current infrastructure constraints and also 
putting some upward pressure on electricity rates) have created some further headwinds for the 
heating and cooling transition.  
The 2016 EU Heating & Cooling Strategy remains one of the few examples of governments attempting 
to develop a more proactive and integrated transition strategy specific to heating and cooling.2 This 
Strategy recommended actions to decarbonize heating and cooling across both buildings and industry, 
including maximizing reuse of waste heat and cold, as well as encouraging greater development of 
thermal energy networks, which are an important foundation for increased waste heat recovery at 
scale.3 The Strategy also encouraged Member States to adopt integrated energy planning that 
specifically considers heating and cooling requirements and infrastructures, and also called for better 
data, mapping, and planning tools, such as heat atlases and energy system modelling that includes 
heat. 
Although 2016 EU Heating & Cooling Strategy is a non-binding, transnational policy framework, the 
ideas were subsequently embedded into binding EU laws, especially in subsequent revisions to the 
EU’s Energy Efficiency Directive (EED) and Renewable Energy Directive (RED). For example, waste 
heat has been given significant attention in the European Union’s latest Renewable Energy Directive 
2023/2413 (RED III).4 RED III defines waste heat as heat that is an unavoidable and unused 
byproduct in three specific sectors: industrial plants, electricity generation, and the tertiary 
(commercial) sector. This last sector encompasses includes data centers.  
 
2 https://eur-lex.europa.eu/legal-content/EN/TXT/?qid=1575551754568&uri=CELEX:52016DC0051 
3 The Strategy was supported by multiple regional studies and heat transition roadmaps prepared by 
Heat Roadmap Europe, which demonstrated the important roles of efficiency, thermal energy 
networks, and waste heat in the transition. See: https://heatroadmap.eu  
4 https://energy.ec.europa.eu/topics/renewable-energy/renewable-energy-directive-targets-and-
rules/renewable-energy-directive_en  


--- page 50 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 
PAGE  7 
Article 25.6 of the revied EU Energy Efficiency Directive adopted in July 2023 requires member states 
to pass legislation that directs all municipalities with populations over 45,000 to prepare local heating 
and cooling plans.5 Under the Directive, member states must also provide resources and support 
capacity for cities to fulfill this obligation.  These plans aim to identify, prioritize and utilize local clean 
and renewable heating and cooling sources by area of the city, including waste heat.  Based on this 
requirement and following the lead of several German states with existing mandates for heat planning, 
Germany established a nationwide heat planning obligation for all cities since January 2024. Cities 
with a population of more than 100,000 must draft heat plans by 2026. Smaller cities with more than 
10,000 inhabitants must draft plans by 2028. Planning is supported by a national Municipal Heat 
Transition Competence Centre (KWW) and similar agencies set up by some individual states.6 Seven 
other Member States have now transposed article 25.6 into national law or have the appropriate legal 
frameworks (France, the Netherlands, Denmark, Croatia, Hungary, Estonia, and Finland).7   
The EU recently launched a call for evidence and public consultation to inform an updated Heating 
and Cooling Strategy (closing end of November 2025).8 Planned for publication in the first quarter of 
2026, an updated EU Heating and Cooling Strategy is expected to support the implementation of 
current legislation to accelerate decarbonization of the sector and also improve efficiency and system 
integration through more integrated planning of energy infrastructure, TENs development, and waste 
heat recovery. Among proposed strategies, the EU is proposing strategies to ensure better system 
integration including improvements to local heating & cooling plans, better integration of heat planning 
with electricity system planning (e.g., better coordination of investments in thermal energy networks 
and electric grids; more interaction between thermal energy networks and electric grids through 
demand flexibility and thermal storage).  With respect to waste heat, the EU is also exploring how to 
remove remaining regulatory barriers, strengthen the business case for waste heat recovery and 
better map waste heat recovery potential.  
 
 
 
5 https://data.consilium.europa.eu/doc/document/PE-15-2023-INIT/en/pdf  
6  https://energy-cities.eu/countries/germany  
7 https://energy-cities.eu/energy-cities-calls-out-missed-opportunities-by-member-states-to-support-local-
heating-and-cooling-planning/  
8 https://ec.europa.eu/info/law/better-regulation/have-your-say/initiatives/14818-Energy-Heating-and-
Cooling-Strategy_en  


--- page 51 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 
PAGE  8 
 
 
 
Textbox 1: Definitions & Accounting Issues for Waste Heat  
Clear definitions and accounting policies for waste heat are important for developing coherent 
policies and programs. Ambiguities or inconsistences in definitions or accounting policies can 
create policy misalignments, and in turn uncertainty for project developers.  Waste heat is 
commonly defined as an unintended, unavoidable and unused byproduct of some other 
(primary) process or activity. But there are many possible interpretations of these criteria.  In the 
case of data centers, there is a debate about the extent to which some types of data processing 
(e.g., crypto mining) are publicly desirable or truly unavoidable.  Several jurisdictions have put 
caps on or suspended connections of crypto miners (including British Columbia and Quebec) or 
removed or tightened the tax advantages provided to other types of data centers (e.g., Sweden 
and Norway). Another question is whether the waste heat from data centers should be evaluated 
against some minimum efficiency criterion for data processing and cooling systems to ensure they 
are not producing more waste heat than necessary. Another question arises whether on-site heat 
recovery should be treated as an efficiency measure and given preferential treatment to off-site 
heat recovery.  Ideally, policies would support the approach that both maximizes waste heat 
recovery and allocates it to the highest and best uses.  
There is sometimes a debate about whether waste heat policies should also distinguish between 
waste heat derived from activities or processes that use fossil fuels (including data centers 
powered by gas-fired generation) and waste heat derived from activities or processes powered 
entirely or mostly from renewable or low-carbon energy sources. RED III does not consider the 
primary energy source within the definition of waste heat.  The assumption is that if waste heat is 
unavoidable, recovery has benefits regardless of the primary energy source. Further, precluding 
heat recovery is unlikely to change the use of fossil fuels in the primary activity, particularly if these 
are permitted in policy or law. More direct regulation or economic penalties for the use of fossil 
fuels in those processes is likely required.  In the meantime, heat recovery can still reduce overall 
emissions and will continue to have benefits if and when fossil fuel use is reduced or eliminated in 
the primary process.  
For the reasons noted above, waste heat is generally considered zero-emission heat, regardless 
of the source of energy for the primary process or activity.  This is because recovery does not 
produce any new emissions. An exception is where a heat pump is required to raise the 
temperature of waste heat. The emission factor for electricity used in the heat pump would 
normally be included in the GHG signature of the recovered heat.  There could also be a small 
amount of GHG emissions associated with the distribution of waste heat (e.g., electric water 
pumps). These emissions are often far less than gas-fired heat, and often lower than using 
electricity to produce heat from ambient sources of energy at a lower efficiency (e.g., air source 
heat pumps).  


--- page 52 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 
PAGE  9 
 
 
 
Textbox 1 continued 
Although waste heat recovery may not create any new emissions, contracts for waste heat may 
allocate some of the GHG benefits to the producers of the waste heat. In the absence of other 
regulations or incentives, some sharing of GHG benefits may be required to incent the producer to 
make its waste heat available.  However, the extent of these contractual reallocations may also be 
constrained by the regulatory requirements on consumers of waste heat.  For example, a building 
that has a zero-emission mandate cannot purchase heat with a positive GHG emission factor.  
However, buildings that have less stringent requirements may be able to share GHG reductions 
with the providers of waste heat. The goal of these reallocations is to create a win-win situation for 
the producer and consumer of the waste heat in order to increase project viability. Most GHG 
accounting protocols and regulations would preclude double counting of emission reductions.  
However, there may be (temporary) exceptions for double counting to help stimulate waste heat 
recovery.    


--- page 53 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 PAGE  10 
 
 
 
Textbox 2: ESG Commitments as Drivers for Data Center Heat Recovery 
ESG (Environmental, Social, and Governance) commitments are becoming increasingly material 
for data center owners and operators. Major institutional investors, including pension funds and 
sovereign wealth funds that finance data center infrastructure, now routinely screen investments 
against ESG criteria. Real estate investment trusts (REITs) specializing in data centers face 
growing pressure to demonstrate sustainability performance. 
Heat recovery addresses multiple ESG dimensions simultaneously: 
• 
Environmental: Reduces overall energy system emissions and improves resource 
efficiency beyond what renewable energy procurement alone can achieve. 
• 
Social: Provides tangible community benefits, improving local acceptance and the “social 
license to operate.” 
• 
Governance: Demonstrates proactive engagement with emerging regulations and 
stakeholder expectations. 
ESG reporting frameworks relevant to data centers include CDP (formerly Carbon Disclosure 
Project), GRI Standards, SASB (now part of ISSB), and the emerging CSRD requirements in the 
EU. The EU’s reporting requirements for data centers (discussed elsewhere in this report) are 
increasingly being used by investors to compare ESG performance across operators. Operators 
with strong heat recovery metrics may benefit from lower cost of capital, improved tenant 
relationships, and reduced regulatory risk. 
The interaction between policy frameworks and ESG commitments merits ongoing attention. Well-
designed policies can provide standardized metrics, clear expectations, and regulatory certainty 
that support robust ESG reporting by data center operators. This in turn enables market-based 
incentives through investor pressure, tenant requirements, and green financing (e.g., 
sustainability-linked bonds). The most effective policy frameworks may be those that create 
transparency and establish minimum standards while leaving room for operators to exceed 
requirements in pursuit of competitive ESG positioning. As ESG reporting frameworks mature and 
investor scrutiny intensifies, the reputational and financial value of demonstrable heat recovery 
may increasingly complement, or even exceed, the direct economic value of heat sales. 


--- page 54 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 PAGE  11 
2.2 
National Data Center Strategies 
National data center strategies offer a complementary but sector-specific vision and umbrella policy 
framework to promote digitalization, infrastructure development, and data sovereignty, while also 
ensuring sustainability and community benefits, including heat recovery from data centers.  There are 
limited but useful examples of such strategies.  
Norway has been actively courting data centers since the mid-2010s, highlighting its cheap and 
flexible hydropower, cool climate and secure infrastructure. Early national guidance framed data 
centers primarily as an economic opportunity.9 In 2018, Norway launched one of the world's first 
national data center strategies (Norwegian data centers – sustainable, digital powerhouses). The first 
iteration of this strategy aimed to position Norway as an attractive jurisdiction for data center 
developers to boost jobs and support the digital economy. In 2021, the Norwegian government 
updated its data center strategy to address emerging challenges and ensure sustainable development 
of the sector.10  The updated strategy sought to balance rapid growth of hyperscalers and AI 
workloads with other national goals, including security and sustainability. The updated strategy 
included commitments to: 
• 
Strengthen marketing of Norway as a data center location. 
• 
Increase competitiveness through: 
o 
Stable framework conditions for data center development, 
o 
Streamlined transmission network development, 
o 
Increased workforce skills and capacity in Norway, and 
o 
Partnership agreements with educational institutions in Norway. 
• 
Facilitate sustainable development through: 
o 
A national heat map to support better utilization of waste heat, 
o 
Requirements for utilization of waste heat, and 
o 
Regulations to ensure digital security, combat crime and protect national security 
interests.   
• 
Reinforce the digital foundation including: 
o 
Risk and vulnerability analyses for core infrastructure,  
o 
Commercial expansion of networks connecting Norway to other countries, 
o 
State grants for rural broadband expansion, and 
o 
Continued long-term state investment in fiber infrastructure.  
In 2024, the Norwegian government published a national digital strategy (The Digital Norway of the 
Future).11 The strategy seeks to make Norway the most digitalized nation by 2030 through expanded 
digital infrastructure, improved data, better trust and security measures, new business innovation, 
digital transformation of public services, and increased sustainability. In October 2025, Norway 
released the latest update to its national data center strategy (The data center industry - a sustainable 
 
9 https://www.oecd.org/content/dam/oecd/en/publications/reports/2024/06/shaping-norway-s-digital-
future_d6492358/d3af799c-en.pdf  
10 https://www.regjeringen.no/contentassets/0eabdbcbfb2540699466a4a1a801d737/en-gb/pdfs/h-2510-e-
datasenterstrategi.pdf  
11 https://www.regjeringen.no/contentassets/c499c3b6c93740bd989c43d886f65924/en-
gb/pdfs/digitaliseringsstrategi_eng.pdf  


--- page 55 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 PAGE  12 
industry of the future for the digital Norway).12 The latest strategy recognizes the data center industry 
as a key enabler of a digitalized Norway. Among other things, the updated strategy reframes data 
centers from being primarily an economic benefit to being critical infrastructure that must deliver 
societal value (support digitalization, jobs, security, sustainability) and fit with national energy and 
resilience needs. The updated strategy introduces even stronger government control and 
transparency. For the first time the government sets enforceable requirements (registering centres, 
security obligations) and signals legal changes to give authorities tools to manage grid access in 
exceptional circumstances. The strategy also introduces a temporary ban on new high-energy proof-
of-work crypto-mining activities within data centers and moves to use planning law and reporting 
obligations to restrict such activity. The new or strengthened emphasis on (1) security & 
preparedness, (2) value creation for local communities, (3) low climate/environmental footprint, and (4) 
transparency for planning & grid management is reflected in more concrete actions than in earlier 
iterations of the strategy: 
• 
New registration requirements for data centers >500 kW to increase transparency for local 
planning, security and grid management.13 
• 
Clearer security and preparedness requirements for centers now regarded as critical 
infrastructure. 
• 
Better utilization of excess heat from data centers, including explicit demands that new data 
centers consider supplying heat for TENs or other local uses where feasible. 
• 
Requirements for data centers to demonstrate value creation for local communities, including 
heat reuse. 
• 
Proposed amendments to the Energy Act (sent to hearing in June 2025) that would give 
stronger legal basis for prioritising electricity supply in exceptional situations and managing 
grid capacity (e.g., allowing authorities to prioritise socially critical uses of electricity over 
certain data center loads when necessary.   
It is difficult to isolate the effects of Norway’s data center strategy on the industry, but some recent 
statistics suggest rapid growth since 2018. In 2019, Norway had the second lowest qualified supply 
among all the Nordics.14  Between 2019 and 2024, Norway’s cumulative annual growth rate for 
qualified supply was 43%, exceeding all other Nordic countries.  As of 2024, Norway had the highest 
qualified supply among all the Nordics.  Norway now has the third highest qualified supply of 
European countries outside the traditional data center hubs of Frankfurt, London, Amsterdam, Paris, 
and Dublin.  
Norway’s progressively stronger requirements for transparency, local value creation, and heat 
recovery align with broader ESG trends in the data center sector. The 2025 strategy’s registration 
requirements and emphasis on demonstrable community benefits respond to both regulatory and 
 
12 https://www.regjeringen.no/contentassets/dff2f4dc656043be9ad5837ebbca6fae/en-
gb/pdfs/datasenternaeringa-strategi-eng.pdf?utm_source=chatgpt.com  
13 The strategy notes that Norway is seeing very large capacity requests (GW scale) with hundreds of 
requested MWs in queue.  Grid capacity, interconnection queueing, and regional impacts are seen as 
increasingly important issues. The strategy seeks to link new registration/transparency to better grid 
planning.  
14 Qualified supply refers to the sum of live, under construction and committed IT capacity in MW. 


--- page 56 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 PAGE  13 
investor expectations. Data center operators can leverage compliance with Norwegian requirements 
as evidence of strong ESG governance for international investors and corporate tenants. 
Despite the focus on heat recovery and local benefits in Norway’s data center strategy, Norway has 
far less extensive TENs compared to other Nordic countries.  Most existing or planned connections of 
data centers to TENs are currently located in greater Oslo.  Norway also has examples waste heat 
from more remote data centers being used for wood drying and aquaculture. According to the 2023/24 
annual report of the Norwegian Datacenter Industry (Norsk Datasenterindustrien), 9 out of the 18 
largest data centers in Norway had some form of heat recovery, with more in planning.15   
 
Figure 3: Data Centers in Norway16 
 
 
 
 
 
15https://static1.squarespace.com/static/6129463e215bea534c574c7f/t/65af9080f355fa3c6d5fbd3c/17
06004611208/The+Norwegian+Datacenter+Industry+2023-2024.pdf 
16 https://www.dcbyte.com/market-infographics/data-centres-in-norway/ 


--- page 57 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 PAGE  14 
Textbox 3: An Overview of Danish Policy  
Denmark does not have a national data center strategy like Norway, although several stakeholders 
interviewed for this project expressed interest in developing such as strategy for Denmark.  However, 
Denmark has a long tradition of policies targeted specifically at the heating sector.  Denmark was also 
a pioneer of local heat planning.  One outcome of these early policies and plans is extensive TENs 
infrastructure, which provides an important foundation for large-scale waste heat recovery. Indeed, 
many of these systems are already recovering waste heat from electricity generation.   
In recent years, national/local heat policies and plans have shifted towards reducing GHG emissions. 
Denmark’s current climate action strategy includes expanding TENs, phasing out fossil fuels for 
heating, and supporting heat pumps.17 Low-carbon waste heat is expected to play a much larger role 
in TEN supply in coming years, particularly with the reduced reliance on thermal power plants and 
concerns about the sustainability of heavy reliance on imported wood waste.18 Danish policy and 
municipal heat planning both encourage the capture and integration of waste heat, and Denmark has 
multiple operational waste heat projects, including heat recovery from data centers. That said, waste 
heat from data centers must still compete with other sources of low-carbon heat, including other waste 
heat sources.  
Despite extensive TEN infrastructure (a significant advantage relative to other jurisdictions without 
such extensive networks), there have still been some challenges for integrating low-grade waste heat 
in Denmark, which the government and industry have been working to address. For example, network 
operators have been working to lower operating temperatures to facilitate efficient waste heat 
recovery.  This requires changes to both networks and connected buildings. Until recently there were 
also financial and regulatory barriers for waste heat recovery in Denmark. Until 2021, Denmark 
applied an “excess-heat tax” which made selling or re-using process heat uneconomic or 
administratively complex for many waste heat suppliers.  There was also uncertainty whether 
electricity-based processes (e.g. data centers) triggered energy taxes when their heat was reused or 
sold, discouraging electrified sources of surplus heat. As part of climate/energy policy changes at the 
end of 2021, Denmark reworked the excess-heat taxation regime (law nr. 2606 of 28 Dec 2021). 
Beginning January 2022, the excess-heat tax rates were reduced, and a certification regime was 
introduced so that certified suppliers (especially suppliers of heat from electrically driven processes 
that meet certain criteria) could be exempt or face much lower charges. These reforms also cut back 
heavy reporting requirements and simplified administrative procedures around utilizing excess heat. 
 
 
 
 
 
  
 
17 https://www.europarl.europa.eu/RegData/etudes/BRIE/2024/767173/EPRS_BRI(2024)767173_EN.pdf  
18 https://vbn.aau.dk/en/projects/varmeplan-danmark-2021-en-klimaneutral-varmeforsyning  


--- page 58 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 PAGE  15 
An additional barrier to waste heat recovery was regulations governing what costs district heating 
companies (TEN owners) could incur and recover in rates for waste heat recovery.  The initial ceiling 
methodology introduced by the regulator, Forsyningstilsynet, was criticized as a barrier to economic 
waste heat recovery. In early 2025 the government and industry stakeholders agreed to remove the 
surplus-heat price cap to allow market negotiation and improve incentives to capture and value 
surplus heat.  
One stakeholder interviewed for this project noted that Denmark (along with Sweden and Italy) has 
implemented a single point of contact for large projects to navigate government support and approvals 
among all departments and all levels of government. This was noted as a useful tool for data center 
development, reducing bureaucratic hurdles and accelerating project timelines. This single point of 
contact could also provide guidance or support for heat recovery. 


--- page 59 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 PAGE 16 
 INDIRECT POLICY SUPPORT & ALIGNMENT 
There are indirect supports and policies that are often preconditions for advancing heat recovery at 
scale through more targeted policies.  Although many data centers seem willing to offer their waste 
heat at no or low cost, even without being compelled to do so, they often lack adequate consumers 
and supply infrastructure (thermal energy networks) to justify the effort.  Indirect policies are required 
to stimulate demand for waste heat and increase availability of thermal energy networks to support 
waste heat recovery.  More integrated and local energy planning is important to guide these policies 
and investments.  
3.1 
Building policies, standards, codes and incentives 
A market for waste heat requires a value proposition for off takers.  While waste heat may be 
competitive with heat derived from fossil fuels in some locations and applications, there is more often 
a capital and/or operating premium for low-carbon heat sources such as waste heat.  While some 
companies and businesses may be willing to pay a voluntary premium, there is often insufficient 
voluntary demand for significant projects, particularly if new infrastructure such as thermal networks is 
also required.  
Policy makers can stimulate demand for waste heat through a variety of measures including 
restrictions on fossil fuel use for heating, taxes on fossil fuels for heating, or building policies requiring 
electrification or lower carbon emissions (which can be achieved through electrification or other 
means).19 While electrification or low-carbon  heat requirements are becoming more common for new 
buildings, similar policies are also required for existing buildings in order to meet future net zero goals 
and stimulate adequate demand for large waste heat recovery projects (outside large master planned 
communities or other special situations).20 There are still few examples of direct electrification or low-
carbon heating requirements for existing buildings, particularly in North America. New York City’s 
Local Law 97 is the highest-profile example of regulations to reduce GHG emissions for existing 
buildings.21 Other examples include Boston’s Building Emissions Reduction and Disclosure Ordinance 
 
19 Similar policies may also be required for industrial and commercial loads (e.g., to encourage waste 
heat demand in aquaculture, greenhouses or lower temperature industrial processes such as drying 
wood).  
20 Large institutions are possible early off-takers for waste heat since many large institutions have 
existing thermal energy networks (although heat recovery may initially be constrained by technology or 
operating temperatures of in these systems) and voluntary net zero commitments.   
21 https://www.nyc.gov/site/buildings/codes/ll97-greenhouse-gas-emissions-reductions.page  


--- page 60 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 PAGE 17 
(BERDO) 2.0,22 Washington D.C.’s Building Energy Performance Standard (BEPS),23 and Seattle’s 
Building Emissions Performance Standard (BEPS).24 
Even where jurisdictions have electrification or low-carbon heating requirements for buildings, the 
design of many building policies, standards, codes and incentives may be biased against off-site heat 
recovery or not even recognize off-site heat recovery as a compliance option. For example, on-site 
heat recovery from sewage leaving a building often receives greater recognition in building policies 
and incentives than purchased heat from a much larger, more efficient and more consistent off-site 
sewer heat recovery project, or other forms of waste help recovery. Building policies and incentives 
based on primary energy use or carbon savings could level the playing field between off-site heat 
recovery and on-site efficiency strategies. Stronger and more aligned building policies are required to 
increase demand or reduce demand risk for waste heat recovery projects.  
Some jurisdictions have also created renewable energy targets or carbon limits for thermal energy 
networks.25  These can help stimulate demand for waste heat, but they cannot entirely replace the 
requirement for policies targeted directly at buildings.  In the absence of building policies, some 
consumers could simply leave thermal energy networks to install cheaper fossil-fuel based solutions 
on site.  Further, performance requirements for thermal energy networks must consider the regulatory 
requirements for different types of buildings.  For example, setting minimum standards based on new 
building requirements may create barriers to connecting existing buildings with lower standards.  The 
different requirements for new and existing buildings could be managed through green heat rates that 
allocate different mixes of heat sources to consumers based on their individual regulated requirements 
or voluntary commitments.  
3.2 
Thermal energy networks 
A lack of existing TENs can be a major impediment to large-scale waste heat recovery in the near 
term.  This can also create the classic chicken and egg problem where the viability of heat recovery is 
limited by a lack of thermal energy networks (and off takers for low-carbon heat) while the lack of 
existing waste heat recovery could be an impediment to the development of those thermal energy 
networks (and off takers). General support for thermal energy networks (policy, regulation and 
funding) is an important but indirect enabling strategy for waste heat recovery.  Thermal energy 
 
22 https://www.boston.gov/departments/environment/berdo 
23 https://dc.beam-portal.org/helpdesk/kb/BEPS/  
24 https://www.seattle.gov/environment/climate-change/buildings-and-energy/building-emissions-
performance-standard  
25 The EU’s revised Energy Efficiency Directive (EU) 2023/1791 establishes a progressive definition of 
"efficient district heating and cooling" with escalating thresholds toward full decarbonization by 2050. 
Member states can demonstrate compliance using either of two pathways: proportions of renewable 
energy, waste heat, and cogenerated heat, or alternatively through grams of CO₂/kWh emissions 
intensity. However, many member countries have yet to translate these requirements into national law.  
Direct regulation of TENs can also be unnecessary or in conflict with direct regulation of emissions 
from buildings.  Emission requirements for TENs and for buildings should be considered in parallel to 
minimize redundancies and conflicts.   


--- page 61 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 PAGE 18 
networks contribute to a more flexible, resilient and low-carbon energy system, regardless of the exact 
mix of energy sources. Recognition of the broader benefits of TENs can reduce the economic barriers 
to individual heat recovery projects. As illustrated in other jurisdictions with more extensive thermal 
energy networks, waste heat recovery can scale rapidly when this basic infrastructure is already 
available (e.g., Denmark, Sweden, Finland and Iceland as examples).   
The full scope of policies and programs to support thermal energy networks is beyond the scope of 
this project. However, there are some important interactions between policies for thermal energy 
networks and strategies for waste heat recovery.  Many jurisdictions have implemented or are 
considering the introduction of regulation of thermal energy networks.  This can benefit not only 
consumers (transparency, price protections, security of supply, etc.) but also investors (regulation may 
enhance voluntary connections or be a precondition for implementing strong connection policies to 
reduce demand risks for new systems). The design of regulations for thermal energy networks can 
affect the viability of waste heat projects.  As noted previously in the case of Denmark, cost of service 
regulation and price caps may inadvertently constrain the development of beneficial heat recovery 
projects.  Regulation may also support heat recovery through performance standards for thermal 
energy networks (ideally aligned with policies for connected buildings) as well as open access policies 
for thermal energy networks.   Open access policies are requirements for thermal network operators to 
consider or allow the injection of waste heat.  This is often only possible in large, interconnected heat 
networks with many customers.  There may also be constraints on the price waste heat providers 
receive. This may mirror requirements on waste heat producers to make their waste heat, when 
requested. While not a blanket, binding mandate, EU’s revised EED, Article 24 (“Efficiency in Heating 
and Cooling”) strengthens obligations on Member States to promote the use of waste heat and cold 
and to ensure that TENs systems progressively open access to third parties where it is technically and 
economically feasible.  
3.3 
Energy Planning Frameworks 
Regional and local energy plans (e.g., local heating & cooling plans or local area energy plans) are 
crucial to support the development of thermal energy networks and large heat recovery projects.  
These plans provide insights on existing heat demands and energy infrastructure (including electric 
grid capacity and constraints).  They can also indicate areas of high growth in heating demand.  They 
can be used to identify the least cost pathways to heat decarbonization in specific zones, including the 
most promising areas for developing thermal energy networks. Benefits of local planning can be 
enhanced through collaboration with electric and gas grids.  Local energy plans can help to reduce or 
avoid electric grid upgrades and upward pressure on electric rates (through thermal networks, waste 
heat, energy storage, targeted efficiency and DSM activities, and coordinated heating system 
transitions).  They also be used to prioritize grid upgrades, and to target retrofit or conversions 
strategies to maximize the utilization of those upgrades.  They can also be used to coordinate 
decarbonization and electrification (including indirect electrification through thermal energy networks) 
with the pruning of gas grids.  Finally, regional and local area energy plans are essential for future 
proofing communities for waste heat recovery if used to guide siting (and design) decisions for large 
waste heat sources based on anticipated development and optimal decarbonization pathways for 
individual neighbourhoods or zones. 
 
 


--- page 62 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 PAGE 19 
 TARGETED HEAT RECOVERY POLICIES 
In addition to the supporting policies highlighted in Section 3, new targeted policies, regulations and 
programs are also required to enable or promote waste heat recovery, including waste heat recovery 
from data centers.  These measures can be broadly grouped into the following categories: 1) 
information, awareness & capacity building; 2) local zoning & approvals; 3) regulation; and 4) financial 
measures (including penalties, incentives and other financial support).  While these measures can 
apply to a variety of waste heat sources, we focus here mostly on examples targeted at data centers, 
where available.   
The measures discussed below are not mutually exclusive.  As noted in Section 1, a balanced and 
coordinated package of measures is required to realize the full potential of waste heat recovery. The 
design and mix of these measures should change over time as the sector matures. Regulations or 
incentives to require or encourage data centers to provide waste heat may be premature or ineffective 
if there is inadequate demand or infrastructure to support heat recovery.  
One stakeholder interviewed for this project noted that policies should recognize that heat recovery is 
not always economically viable everywhere (e.g., locations without TENs or other potential off-takers), 
so requirements should be flexible and allow for alternative investments where heat reuse is not 
practical. This stakeholder emphasized that regulatory frameworks should apply common sense, be 
as simple as possible, and tailor requirements to varying local conditions and stakeholder needs. 
Close collaboration with industry associations (e.g., European/National Data Center Associations) is 
key for effective advocacy and policy input. 
The measures reviewed in this section are informed by literature, interviews with industry 
stakeholders, and our own direct experience with projects and policies.  Most implementation 
examples are from Europe.  Policies in North America are less developed, due in part to the less 
favorable market conditions, lower penetration of supporting infrastructure, and lack of formal planning 
processes to support heat recovery.  
4.1 
Information, Awareness and Capacity Building 
Information, awareness and capacity are a critical foundation and important early intervention to 
enable and promote large-scale waste heat recovery, including from data centers. Awareness of the 
potential for and benefits of waste heat recovery is essential to secure buy in from policy makers and 
other stakeholders for further efforts to remove barriers and develop more proactive visions and 
policies for the sector. Information gaps often hinder planning and investment.  Capacity is required to 
seize available opportunities and develop new ones.  This includes skills and resources for planning 
and project development. Established planning, technical and commercial frameworks for heat 
recovery are required to accelerate and scale heat recovery. Standardized business models and 
contractual frameworks, tailored to individual jurisdictions, are particularly rare still.   
 
 


--- page 63 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 PAGE 20 
Some key measures to build awareness, information and capacity include the following: 
 
1) Pilots  
Given a lack widespread infrastructure or well-developed markets, the near-term potential for heat 
recovery projects may be limited. Well-designed pilots are still possible and often crucial to showcase 
the technical and economic viability of heat recovery. Pilots can serve as real-world examples, building 
confidence and momentum among policy makers, investors and other stakeholders for additional 
policies and investments. Pilots are also important to demonstrate viability within a specific jurisdiction, 
and to help tailor planning, technical, and commercial frameworks to that jurisdiction. Pilots should 
focus on the most promising opportunities, ideally in locations with existing leadership and 
infrastructure. In very immature markets, pilots of thermal energy networks or local heating & cooling 
planning may need to be initiated in advance of heat recovery pilots. Alternatively, pilots of heat 
recovery may be bundled with pilots of basic infrastructure and planning frameworks. Pilots of 
neighbourhood-scale decarbonization are particularly useful for illustrating planning, thermal energy 
networks and waste heat recovery strategies as a single package.  
 
2) Mapping and Reporting Mechanisms 
Adequate data is often a barrier to planning for heat recovery.  Mapping existing and anticipated heat 
demands and heat sources is often the first step to more proactive heating & cooling plans that 
consider optimal pathways, policies and investments for decarbonizing heating and cooling, including 
waste heat recovery.  However, stakeholders noted there are often data gaps in initial mapping 
exercises (e.g., existing utility infrastructure), particularly in mapping exercises led by local 
governments.  Many initial mapping exercises are also static.  Maps must eventually be fully digitized 
and linked to real-time data on development, community plans, and existing infrastructure to allow 
data sharing (e.g., between local governments and utilities) as well as more regular and coordinated 
updates to plans and policies for decarbonizing heating and cooling.  
In addition to mapping, some jurisdictions have established mandatory reporting requirements on 
energy use and available waste heat for large waste heat producers such as data centers. Such 
information is essential for identifying heat recovery opportunities and informing ongoing policy 
decisions. For example, the EU’s revised Energy Efficiency Directive (EU Directive 2023/1791) and 
the associated Commission Delegated Regulation (2024/1364) requires data centers with an installed 
IT power greater than 500kW to provide an annual report that includes: 
• 
Name of data centre, owner/operator, date started, and municipality or location; 
• 
Floor-area and installed IT power demand (in kW);  
• 
Type of data centre (enterprise / colocation / co-hosting; and 
• 
Data on Key Performance Indicators (KPIs) for data processing, energy use, water use, 
waste heat production and use, and overall sustainability, including PUE (Power Usage 
Effectiveness), WUE (Water Usage Effectiveness), Energy Reuse Factor (ERF) or 


--- page 64 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 PAGE 21 
equivalent (waste heat reuse), and Renewable Energy Factor (REF) or similar indicator 
for renewables energy shares.26 
This information must be submitted in digital form to the relevant national energy authority and some 
of these data must also be made public on the data center’s website.  The EU also publishes these 
data in aggregated form. Several stakeholders interviewed for this project suggested that these new 
reporting requirements have stimulated increased awareness and scrutiny of data center operations, 
and this scrutiny has also increased the interest of data centers in improving these KPIs, including 
heat recovery, as a means of building or maintaining public support and confidence in the industry.  
Many stakeholders noted public relations is currently a key motivator for heat recovery from data 
centers.   
The EU’s mandatory reporting requirements also have implications for ESG reporting. Many data 
centers are now incorporating the mandated KPIs (PUE, WUE, ERF, REF) into their broader 
sustainability disclosures and ESG reports. The Energy Reuse Factor (ERF) provides a standardized 
metric that investors and tenants can use to compare heat recovery performance across facilities and 
operators. This creates a feedback loop where public disclosure drives competitive pressure for 
improved performance. Some industry observers suggest that voluntary ESG commitments by data 
centers, reinforced by investor and tenant pressure, may prove as effective as regulations in driving 
heat recovery adoption—particularly in jurisdictions without strong regulatory frameworks. 
 
3) Planning, Technical and Commercial Guidelines 
Governments can support new technologies and approaches by creating and disseminating 
frameworks and best practice guides to support planning, technical design and commercial 
arrangements. These may be targeted at municipalities (e.g., heat planning guidelines and case 
studies), waste heat producers (e.g., data centers) and/or possible users of waste heat (e.g., TENs 
and other potential users such as agricultural users). Guidelines can help standardize technical and 
commercial approaches to waste heat recovery, reduce development costs, and support widespread 
adoption of best practices. Many such guidelines have already been developed but these must often 
be further tailored to specific jurisdictions and sometimes sectors. Technical guidelines tailored to local 
conditions and applications can be of value, but many people interviewed for this project also noted a 
need for more commercial guidance to support implementation of heat recovery projects.  
The EU has funded numerous case studies and handbooks to support waste heat recovery from a 
variety of sources.27  There are a variety of technical guidelines available for heat recovery from data 
centers, but stakeholders interviewed for this project highlighted a need for more commercial guidance 
 
26 Some stakeholders interviewed for this project noted possible conflicts among some KPIs for data 
centers which may not be conducive to heat recovery.  For example, heat recovery improves 
performance on ERF but can have a negative impact on PUE.  The industry and regulators need to 
consider what is a more important criterion for evaluating overall sustainability of data centers.  
27 For example: 
https://api.euroheat.org/uploads/Re_Use_Heat_Handbook_For_Increased_Recovery_of_Urban_Exce
ss_Heat_c050f4a3fe.pdf; https://heatleap-project.eu/wp-
content/uploads/2023/06/HEATLEAP_Policy_Paper_7-June-2023.pdf 


--- page 65 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 PAGE 22 
including some standardization of business models and commercial contracts, tailored to individual 
jurisdictions. However, there is a challenge creating best practices or templates for commercial 
arrangements where the full contracts for many existing arrangements are confidential.  However, the 
Danish Data Center Association is working on developing standard, "copy-paste" contract models to 
simplify and speed up the process of setting up heat recovery agreements between data centers and 
TENs.  
 
4) Training 
Training programs for data center operators, local authorities, and energy utilities are vital to build the 
necessary skills for implementing waste heat recovery. Engaging stakeholders through workshops and 
collaborative platforms can foster partnerships and facilitate knowledge exchange. This should include 
learning from local pilot projects and knowledge transfer from more jurisdictions with more advanced 
jurisdictions.  
4.2 
Local Zoning & Permitting 
As noted in Section 3, local (and regional) energy planning is an important tool for local governments 
to promote and facilitate waste heat recovery. These plans can inform local zoning and permitting 
processes and conditions for data centers (or other large waste heat sources) in order to influence 
siting and design decisions to maximize and preserve opportunities for heat recovery. For example, 
zoning and permitting processes can encourage or require co-location of data centres in areas with 
adequate grid capacity, high projected heat demands, and existing or planned thermal energy 
networks.  Permits can also influence the design and location of cooling systems to future-proof data 
centers for heat recovery. This is particularly important where there is inadequate thermal energy 
demands or infrastructure for heat recovery, but demand and infrastructure is anticipated in the future. 
Faster or streamlined permitting processes can also be an incentive for heat recovery projects.  
Zoning and permitting can be important tools for future proofing communities and data centers for heat 
recovery.  Local zoning and permitting policies can also interact with or be reinforced by policies of 
utilities or higher levels of government.  For example, zoning and permitting processes may be 
connected to electric grid interconnection policies and rates.  They may also be strengthened by 
regulated requirements for heat recovery from senior governments.  
A few examples of the existing or potential use of zoning and permitting processes to increase waste 
heat recovery:  
• 
Establishing approved zones for data center development which consider heat recovery 
opportunities (such as current or future thermal energy networks) along with other siting 
considerations.  
• 
Requiring data centers to study heat recovery opportunities as part of development approval 
processes.  
• 
Requiring data centers to be designed to be easily connected to thermal energy networks. 
• 
Requiring data centers to make heat available free of charge if or when thermal energy 
networks or other potential users are available. 


--- page 66 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 PAGE 23 
Some local governments have already defined and regulated data centers as a distinct use in zoning 
and permitting (e.g., Loudoun County, Virginia).28 This strategy was originally developed as a tool to 
attract data centers (economic development) while managing community impacts. Heat recovery 
opportunities could be an additional consideration in identifying future zones. Local governments could 
also designate specific zones or neighbourhoods for a targeted and integrated energy and net zero 
transitions plans, which may consider waste heat recovery as a strategy.  For example, Dublin City 
has identified strategic Decarbonizing Zones in which a range of climate mitigation measures can co-
exist to address local low carbon energy, greenhouse gas emissions and climate needs.29  
Several U.S. states have begun piloting neighborhood-scale decarbonization projects that require gas 
and electric utilities to work together and with local communities to transition buildings within a specific 
neighborhood to zero emission alternatives, including direct electrification and thermal energy 
networks with low-carbon energy sources such as waste heat. These initiatives typically follow one of 
two approaches: targeted electrification (transitioning entire neighborhoods from gas to electric 
service) or thermal energy networks (TENs), which use shared underground pipe infrastructure to 
distribute heating and cooling from sources such as geothermal boreholes, waste heat from data 
centers, or heat exchange between buildings.30 For example, the recently enacted California Senate 
Bill 1221 enables pilot programs for the creation of up to 30 neighborhood decarbonization zones to 
help communities transition away from gas usage.31  Examples of other states with neighbourhood-
scale decarbonization pilots underway or in planning include Massachusetts, New York, Colorado, 
Maryland, Washington State, and Illinois. These state programs share several common features: they 
typically require utility commission approval; mandate or prioritize service to disadvantaged or low-
income communities; address the legal "obligation to serve" that would otherwise require utilities to 
maintain gas service; and often leverage existing gas utility infrastructure expertise and pipe 
replacement budgets to fund the transition. 
Ontario Bill 5, officially titled the Protect Ontario by Unleashing our Economy Act, 2025, received 
Royal Assent on June 5, 2025.32 This omnibus legislation introduces significant changes to Ontario’s 
regulatory landscape, aiming to expedite infrastructure and resource development projects. One key 
change is the enactment of the Special Economic Zones Act, 2025 (SEZA). While Bill 5 does not 
specifically address data centers, its provisions could influence their development indirectly. The 
SEZA grants the government authority to designate areas as SEZs, potentially allowing data center 
projects to bypass certain provincial regulations and municipal bylaws if they meet prescribed criteria. 
This could streamline the approval process for data center developers. Bill 5 also introduces a 
"registration first" approach under the Species Conservation Ac (SCA), replacing the Endangered 
Species Act. This shift may reduce the regulatory hurdles related to environmental assessments, 
potentially expediting the development of data centers in areas with sensitive ecosystems. While Bill 5 
does not explicitly mandate or encourage heat recovery from data centers, the establishment of SEZs 
and the relaxation of certain environmental regulations could create an environment where innovative 
 
28 https://www.planning.org/planning/2021/summer/data-centers-evolved-a-primer-for-planners/ 
29 https://www.dublincity.ie/sites/default/files/2022-12/Final%201-03%20%20Climate%20Action.pdf  
30 https://buildingdecarb.org/resource-library/neighborhoodscale 
31 https://leginfo.legislature.ca.gov/faces/billNavClient.xhtml?bill_id=202320240SB1221  
32 https://www.ola.org/en/legislative-business/bills/parliament-44/session-1/bill-5/status  


--- page 67 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 PAGE 24 
energy solutions, such as heat recovery systems, are more feasible. Local governments within SEZs 
may have the flexibility to implement policies that promote or require heat recovery from data centers, 
depending on regional priorities and infrastructure capabilities. 
Area-based decarbonization plans and programs (where decarbonization is planned and coordinated 
among multiple buildings and infrastructure systems across a targeted area) are more conducive to 
securing investments in large-scale heat recovery projects.  These area-based approaches may also 
be necessary to secure incentives from electric or gas utilities for so-called non-wire and non-pipe 
alternatives to capital expenditures to maintain, upgrade or expand grids. 
 
 
 


--- page 68 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 PAGE 25 
Textbox 4: Coordinating Local Heat Planning with Grid Infrastructure 
Local heat planning is most logically led by municipal and regional governments, which possess the 
land-use authority, zoning/permitting powers, and local knowledge necessary to identify heat supply 
zones and match heat sources (including data centers) with demand. This is the predominant model in 
jurisdictions with mandatory heat planning: Germany's Wärmeplanungsgesetz (Heat Planning Act) 
requires municipalities to designate heat supply areas by 2026–2028; the EU Energy Efficiency 
Directive (recast) mandates local heating and cooling plans for municipalities above 45,000 
inhabitants; and Denmark's Heat Supply Act has required municipal heat planning since 1979, with 
city councils responsible for zoning different forms of collective heating in cooperation with utility 
companies. 
Given that local governments control land use and permitting while utilities manage energy 
infrastructure, effective coordination is essential. However, coordination need not depend on formal 
mandates from higher levels of government, although mandates or policy from higher levels of 
government can support (or hinder) coordination. The mechanisms available range from informal 
information-sharing to structured joint planning processes. 
Informal coordination can rely on publicly available data that utilities publish voluntarily or under 
regulatory requirements unrelated to heat planning. In several jurisdictions, electric utilities are now 
required to publish hosting capacity maps showing available grid capacity for new connections. As of 
mid-2024, 58 utilities across 26 US states had published such maps, with California and New York 
having the most advanced mandatory requirements.33 The EU's revised Electricity Market Regulation 
(Articles 50 and 57), published in June 2024, now requires both transmission and distribution system 
operators to publish capacity information with high spatial granularity (monthly for TSOs and quarterly 
for DSOs).34 Ontario's Energy Board is implementing a similar requirement with Phase 1 completed in 
early 2025.35 Local governments can consult these maps when developing heat plans and siting 
policies, even without direct engagement with utilities, although this approach provides only partial 
visibility into future network development and may not capture thermal infrastructure at all. 
Semi-formal coordination involves utilities proactively publishing data specifically intended to support 
local energy and heat planning. The most comprehensive example is UK Power Networks, an 
electricity distribution system operator covering London, the South East, and East of England. 
Through its "Your Local Net Zero Hub" and associated open data portal, UK Power Networks provides 
over 170 datasets explicitly curated for Local Area Energy Planning (LAEP), including network 
capacity and available headroom data, technology catalogues, load forecasts under different 
scenarios, and third-party datasets on land use, socio-economics, and building stock.36 The DSO also 
offers a free geospatial planning tool (LAEP+) for local authorities in its service area.37 This model 
allows local governments to undertake sophisticated heat planning without requiring bilateral 
negotiations, while giving the utility influence over how its network constraints are understood. 
By contrast, major German DSOs have taken a more transactional approach. While Germany's 
Energy Efficiency Act requires large energy consumers (including data centers) to report waste heat 
availability to a national "Heat Recovery Exchange" (Wärmekataster) accessible to municipalities,38 
the major distribution network operators themselves do not offer comprehensive open data platforms 
comparable to UK Power Networks. Instead, DSOs such as EWE, Netze BW, and Westnetz position 
heat planning support as a consulting service or partnership offering, requiring municipalities to 
engage directly.39  


--- page 69 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 PAGE 26 
Formal joint planning represents the most integrated approach. In Denmark, where district heating 
serves roughly two-thirds of households, municipalities conduct heat planning in close cooperation 
with utility companies, with the national Danish Energy Agency setting general conditions and 
supervising outcomes. All municipal utilities are currently developing implementation plans specifying 
when district heating connections will be available in each area. This institutionalized collaboration 
reflects Denmark's 45-year history of mandatory municipal heat planning and its cooperative or 
municipal ownership structure for most district heating companies, a governance model that naturally 
aligns utility and local government interests. 
For jurisdictions seeking to promote data center heat recovery without higher-level mandates for utility-
local government collaboration, several pathways exist. At minimum, local governments can leverage 
existing hosting capacity data (where available) to identify grid-constrained areas where data centers 
may seek locations and assess whether heat demand exists nearby. More proactive local 
governments can approach distribution utilities directly to request data sharing or joint planning 
exercises, drawing on the UK Power Networks model as a template for what comprehensive LAEP 
support can include. Zoning and permitting powers remain firmly within local control: municipalities can 
condition data center approvals on heat recovery feasibility assessments, require developers to 
demonstrate engagement with district heating operators, or designate heat priority zones where large 
heat-generating facilities must connect to thermal networks when technically and economically viable, 
all without requiring utility participation in formal planning processes. However, the most effective 
outcomes typically emerge when local governments, utilities, and potential heat users collaborate on 
integrated plans that align electrical infrastructure, thermal networks, and land-use decisions from the 
outset. 
 
 
 
33 https://www.energy.gov/cmei/us-atlas-electric-distribution-system-hosting-capacity-maps 
34https://eur-lex.europa.eu/eli/reg/2024/1747/oj/eng  
35https://oeb.planview.ca/Ontario-capacity-map/  
36 https://dso.ukpowernetworks.co.uk/dso-data. See also: 
https://ukpowernetworks.opendatasoft.com/pages/laep/  
37 https://www.yourlocalnetzerohub.co.uk/plan/laepplus-planning-tool  
38https://www.bfee-
online.de/BfEE/DE/Effizienzpolitik/Plattform_fuer_Abwaerme/plattform_fuer_abwaerme_node.html   
39See for example: https://www.ewe.com/de/zukunft-gestalten/energiedienstleistungen/dienstleistungen-
fuer-kommunen  


--- page 70 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 PAGE 27 
4.3 
Regulations 
Some jurisdictions are exploring or have introduced regulations to encourage or require waste heat 
recovery from data centers. For example, under the EU’s revised Energy Efficiency Directive (EU 
Directive 2023/1791), data centers with a total rated energy input exceeding 1 MW are mandated to 
utilize their waste heat or other waste heat recovery applications, unless it is technically or 
economically unfeasible. This requirement aims to promote energy efficiency and reduce carbon 
emissions across the EU. But the requirement is not really a binding obligation since data centers can 
avoid it by demonstrating it is not technically or economically feasible. Under the regulation, data 
centers would appear to have no real requirement to choose locations that would be more favorable 
for heat recovery. Norway has adopted a similar approach as the EU.  Norway’s Data Center Strategy 
strongly encourages heat recovery but policy currently only requires them to carry out a cost-benefit 
analysis of heat utilization options. In the Netherlands, heat recovery from data centers is not 
mandated but there are in some cases requirements that new data centers be designed to be able to 
connect to TENs and may have obligations to supply waste heat free of charge when requested.40   
Unlike the EU or Norway, Germany has established mandatory targets for heat recovery from new 
data centers.  In 2023 Germany passed a new Energy Efficiency Act (Energieeffizienzgesetz or 
EnEfG). While the Act contains non-specific requirements for most sectors (the details will be 
determined in future regulations), there are explicit requirements for energy efficiency and reuse in 
data centers. Germany is the third largest market for data centers in the world. The law requires heat 
recovery in all data centers that enter service after 2026. The amount of waste heat that must be 
recovered increases over time depending on when the data center is brought into service:41  
• 
In service after 01.07.2026: 10%  
• 
In service after 01.07.2027: 15% 
• 
In service after 01.07.2028: 20% 
These requirements are more likely to affect the actual location decisions of new data centers.  
However, some stakeholders interviewed for this project suggested there may be some pressure to 
remove these requirements, particularly given the extent and location of existing TENs in Germany 
(which is more extensive than North America but not as extensive as Denmark, Sweden, or Finland).  
Indeed, it appears the targets may have already been watered down from early proposals, likely in 
recognition of less extensive heat recovery opportunities.  
One possible solution to the uneven quality and locations of heat recovery opportunities would be to 
establish a trading scheme for compliance. Under a trading scheme individual data centers could 
choose locations that maximize economic heat recovery and sell excess heat recovery credits to data 
centers with fewer opportunities.  A trading scheme would ensure the largest and most cost-effective 
heat recover opportunities are developed first, while ensuring the entire industry contributes to these 
opportunities.  The requirements could then be expanded over time with expanded TENs and better 
siting decisions for new data centers. We have not seen any jurisdiction consider such an option yet. 
 
40 Some local authorities include requirements for cost benefit analyses of heat recovery opportunities 
or for designs that facilitate future heat recovery as part of the local permits required to site, construct 
and operate data centers in their jurisdiction.  
41 Section 11, Paragraph 2 of the ENEfG, available here: https://www.gesetze-im-
internet.de/enefg/__11.html  


--- page 71 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 PAGE 28 
The heat recovery requirements and trading system could also be extended to other large waste heat 
sources.  This would ensure heat recovery investments are targeting the most cost-effective 
opportunities across all sectors first.   
France recently passed its own law (effective April 30, 2025) to transpose the revised EU EED 
directive (2023) into French law. In addition to enforcing the EU reporting requirements for data 
centers, Article L236-2 of the French Energy Code now requires that data centers with a power rating 
of more than 1 MW must set up systems to recover the waste heat they generate. Data centers 
considered “vital” or that are related to defense may be exempted from these requirements.  France is 
proposing to introduce a system of penalties for operators that do not comply, combining fines and 
“name and shame.”42  
Policy makers should consider how regulations interact with voluntary ESG commitments by data 
center operators. Well-designed policies can reinforce and accelerate voluntary action by providing 
standardized metrics, clear expectations, and a level playing field. Conversely, overly prescriptive 
regulations may crowd out innovation or create compliance burdens that distract from more effective 
voluntary initiatives, at least in the near term. The EU’s approach—combining mandatory reporting 
with flexible heat recovery requirements—may offer a model that leverages both regulatory and 
market-based ESG pressures. Reporting requirements are particularly synergistic with ESG since they 
generate data that flows directly into investor disclosures and sustainability reports. 
There is also a risk that regulations in one jurisdiction could create ESG reporting complications for 
multinational operators. Harmonization of metrics and definitions—or at least clear mapping between 
different regulatory frameworks—would help operators demonstrate consistent ESG performance 
across their portfolios. Inconsistent definitions of “waste heat recovery” or incompatible efficiency 
metrics could complicate ESG reporting and reduce comparability for investors.  
4.4 
Financial Mechanisms 
There are a variety of potential financial mechanisms (carrots) to encourage heat recovery, including 
grants, tax credits, and low-cost financing.  These can be designed to support any and all economic 
forms of waste heat recovery, or they can be targeted more directly at heat recovery from data 
centers. In less mature markets, financial mechanisms to support the development of basic 
infrastructure (e.g., thermal energy networks) may be required first, or these may need to be combined 
with financial mechanisms to support heat recovery projects.  Either way financial mechanisms 
focused solely on heat recovery may be pointless if there is inadequate infrastructure or additional 
mechanisms to support the development of this infrastructure as part of heat recovery projects.  
Even before implementing new financial mechanisms, many jurisdictions have run into financial 
barriers to heat recovery that must often be addressed before considering additional support 
measures, if these are still considered necessary.  As noted previously, until recently taxes on waste 
heat in Denmark were a major impediment to heat recovery, even where data centers are willing to 
offer the heat for free (excluding the costs of upgrading and distributing the heat).  Despite progress in 
Denmark, in 2024 the Court of Justice of the EU recently ruled that under Article 16(1) of the VAT 
Directive (Council Directive 2006/112/EC), surplus heat provided free of charge may be taxable if the 
 
42 https://www.morganlewis.com/pubs/2025/05/france-attracts-major-data-center-investment-a-legal-
framework-overview?utm_source=chatgpt.com  


--- page 72 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 PAGE 29 
generating facility (or its components) is eligible for input tax deductions and the heat is supplied for 
economic activities.43 As a result, data center operates remain liable for VAT, even when providing the 
heat for free. In the absence of a price for heat, the VAT could be calculated on the cost of heat, but 
there is some uncertainty over how this would be determined in the case of unavoidable waste heat.44 
This represents a potential ongoing barrier or drag for heat recovery projects in the EU.   
After financial barriers to heat recovery are eliminated, there are a variety of proactive financial 
mechanisms that could be used to promote greater heat recovery:  
 
1) Taxes on waste heat 
In theory governments could levy taxes on waste heat rejected to the environment to create more 
incentive for beneficial recovery.  This is analogous to fees and levies on other types of discharges 
(e.g., liquid and solid wastes).  However, to our knowledge there are no active examples of such levies 
on waste heat discharges.  
 
2) Tax credits for waste heat recovery 
An alternative to taxes on waste heat are tax credits for waste heat recovery.  There are many 
precedents of tax credits for beneficial technologies and projects. For example, there is a long history 
of federal or state tax credits to promote solar, wind and even CHP projects. There are even some 
recent examples of tax credits for waste heat recovery. For example, the Consolidated Appropriations 
Act passed by the US Congress in 2021 includes a 26% investment tax credit (ITC) for “Waste Energy 
Recovery Property.” However, this credit is only available for installing waste heat to power (WHP) 
technologies.45 Nonetheless, it provides a template for tax credits for other forms of waste heat 
recovery.  
 
3) Property taxes 
In addition to zoning and permitting requirements to increase heat recovery, municipalities could also 
use property taxation to encourage heat recovery.  This could include property tax breaks for waste 
heat producers that implement heat recovery, inclusion of waste heat recovery projects in Property 
Assessed Clean Energy (PACE) schemes, and area-based levies (improvement taxes) to fund 
thermal networks or heat recovery projects that benefit multiple properties.  These mechanisms can 
also reduce project risks and financing costs (e.g., by tying cost recovery to properties rather than the 
specific owners of those properties which may change. While there has been discussion of these 
kinds of measures and there are examples of their use in other projects and contexts, we are not 
aware of any existing examples targeted specifically at waste heat recovery.  
 
43 See https://eur-lex.europa.eu/legal-content/EN/TXT/?uri=CELEX%3A62023CJ0207  
44 https://www.scitepress.org/Papers/2025/134331/134331.pdf  
45 https://kpmg.com/kpmg-us/content/dam/kpmg/pdf/2022/amcs-waste-energy-recovery.pdf  


--- page 73 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 PAGE 30 
 
4) ESG-linked financing 
ESG-linked financing presents another avenue for incentivizing heat recovery. Green bonds and 
sustainability-linked loans increasingly fund data center construction and expansion. Loan covenants 
and bond frameworks could include heat recovery commitments or targets, with margin adjustments 
tied to achievement of ERF or similar metrics. This market-based approach aligns the financial 
interests of operators with heat recovery outcomes without requiring direct government subsidies. 
Some lenders are already incorporating data center sustainability metrics into credit assessments, 
creating indirect financial incentives for heat recovery. While ESG-linked financing is not directly in the 
control of policy makers, they may influence ESG-linked financing through industry reporting 
requirements and regulations.  
 
5) Capital grants and incentives 
Some jurisdictions have developed support schemes specific to waste heat. In the EU, large emitters 
have to pay for their greenhouse gas emissions via the EU Emissions Trading System. The money 
raised by this system is reinvested into the EU’s Innovation Fund, one of the world’s largest funding 
programs for innovative low-carbon technologies, including heat recovery projects.46  
Quebec has developed one of the few significant subsidy programs in North America aimed 
specifically at waste heat recovery, including data centers.47 The program specifically targets off-site 
heat recovery with thermal distribution infrastructure. The main objectives of the program are to:  
• 
Encourage projects that capture and reuse thermal waste from industrial, municipal or large 
institutional sources; and  
• 
Reduce energy consumption and greenhouse-gas emissions by redirecting waste heat to 
productive uses such as TENs, greenhouse/agricultural use, industrial parks, etc. 
There are two program streams. The first supports technoeconomic feasibility studies (including 
resource assessments, modelling, regulatory and contracting studies, and business cases.  Under this 
program stream, the province will fund up to 75% of eligible study costs to a maximum of $150,000 
per project. In addition, the total public funding from all levels of government (federal, provincial and 
municipal) must not exceed 75% of eligible costs. A second program stream supports capital and 
other implementation costs for “bankable” heat recovery projects.  These can include the costs to 
capture, interconnect and exchange waste heat.48 However, projects must show quantifiable GHG 
savings.  The level of subsidy for each project is capped at the lesser of:  
 
46 https://climate.ec.europa.eu/eu-action/eu-funding-climate-action/innovation-fund/innovation-fund-
projects_en  
47 Programme Valorisation des Rejets Thermiques for which a detailed program guide for participants 
is available here: https://cdn-contenu.quebec.ca/cdn-contenu/environnement/rejets-thermiques/guide-
participant-valorisation-rejets-thermiques.pdf  
48 While the funds could cover the interconnection costs of waste heat sources to thermal networks, 
the cost of downstream thermal networks are not currently eligible costs in this program and Quebec 


--- page 74 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 PAGE 31 
• 
$75% of eligible project costs;  
• 
the value of avoided emissions and energy which is calculated as CDN$ 125/tonne of CO2e 
avoided over the first 20 years and CDN$ 8/GJ of renewable energy reduced for the first 20 
years (e.g., reduced biomass, biogas or renewable electricity consumption); or 
• 
CDN$ 40 million. 
These calculations must be based on a credible scenario of what would have supplied the thermal 
load in the absence of the project (e.g., e.g., electric resistance heaters, electric boilers, gas boilers, 
heat pumps, fuel oil, etc.), consistent with ISO 14064-2.  Displaced electricity must reflect the 
efficiency of the displaced heating system (e.g., resistance heaters or heat pumps) vs. efficiency of the 
heat recovery and upgrading equipment. Where the project increases electricity consumption (e.g., by 
switching from gas heating to heat pumps driven by waste heat) the reduction in renewable energy is 
set to zero. Standardized emission factors for different fuels must be used. The program requires 
submission of all documentation, data and calculations of expected emission reductions and ISO 
14064-3 level validation/verification of the emissions reductions at specified intervals (1 year and 5 
years after project completion). 
Capital grants are intended to bridge gaps between private costs and societal benefits for energy 
efficiency or decarbonization projects, including heat recovery. Capital grants can also mitigate project 
risks and advance learning or capacity. The problem is that available capital funding is often limited, 
and some of the financial gaps it is intended to address may eventually be addressed by future 
changes in policy (e.g., taxes or restrictions on fossil fuel use or carbon taxes). In addition, some 
project risks may never actually materialize (e.g., technology failure).  As a result, capital grants could 
in some cases provide an unintended future windfall for investors or consumers.   
Contingent/recoverable grant mechanisms are one strategy to maximize the benefits from limited 
public sector funds while reducing the chances of windfalls for investors or consumers. One example 
of this approach to grants is a profit-linked repayment scheme in Canada's Clean Fuels Fund.49 The 
Clean Fuels Fund, administered by Natural Resources Canada (NRCan), is intended to derisk the 
capital investment required to build new or expand existing clean fuel production capacity in Canada. 
The Fund provides up to 30% of the capital cost of eligible projects (50% for Indigenous-led projects) 
to a maximum of $CDN 50 million. These are conditionally repayable contributions with a unique 
profit-linked structure. Repayment is required for up to 10 years after commissioning when the project 
generates profit (up to the original contribution amount). The annual repayment is calculated as annual 
profit times the contribution by NRCan a percentage of total capital costs.  The value of credits 
generated through offsets and carbon regulations is considered in project profits. For example, if 
carbon credit values increase, this flows through to profit calculations and increases repayment to 
NRCan.  In the case of heat recovery projects, the excess profit could be calculated with reference to 
 
does not have any other subsidy program specifically targeted at thermal energy networks. The 
stakeholders interviewed for this project noted that the lack of explicit policies and programs to 
develop thermal networks may be an impediment realizing the full benefits of subsidies for heat 
recovery. They also noted stronger building policies may be required to incent the use of waste heat.  
49 https://natural-resources.canada.ca/energy-sources/clean-fuels/building-new-domestic-production-
capacity-general-stream-applicant-guide 


--- page 75 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 PAGE 32 
the costs and value of waste heat, which may vary with fuel prices, regulations regarding heating 
systems, or the market value of carbon emissions or emission reductions.  
 
6) Operating grants  
An alternative to capital grants is operating grants. Operating grants can reduce some of the risk of 
windfalls associated with conventional capital grants as the level of subsidy is tied to actual 
production, operating costs and market revenues. One emerging example of this is Carbon Contracts 
for Difference (CCfDs), which provide upfront or ongoing support based on the gap between project 
costs and revenues from carbon markets.   
For example, Germany’s CCfD program, launched in March 2024, uses a true two-way payment 
system designed to minimize the risk of excessive public subsidies.50 Under the mechanism, if the 
actual market price for emission allowances is lower than the actual carbon avoidance costs, the state 
pays the difference to the company. If the market price is higher, the company must pay the difference 
back to the state. Once clean production becomes cheaper than conventional methods, companies 
begin repaying financial surpluses to the state budget. Companies have the option to terminate the 
contract within three years once repayment obligations begin.  
Another example is the Stimulation of Sustainable Energy Production and Climate Transition (SDE++) 
scheme in the Netherlands which provides operating subsidies to a range of approved projects that 
reduce CO2 emissions based on a specified value of CO2 reductions. Subject to some base amount, 
the maximum available CO2 subsidy can vary by technology or application. The actual subsidy will 
also vary with changes in energy prices or other conditions affecting the profitability of projects.  
Individual projects compete for the available pool of subsidies, which may be provided for terms of 12 
or 15 years.  There are also carve-outs in the budget for specific domains to ensure adequate support 
for technologies that are less cost-effective in the short term (thereby requiring higher CO2 subsidies 
than the base amount) but are necessary to achieve the energy transition in the longer term. Current 
domains include low-temperature heat, high-temperature heat and low-carbon molecules. The SDE++ 
subsidy for waste heat is an incentive to decouple waste heat from a heat source, including the 
facilities needed to deliver the waste heat to the customer (business or TEN). Only off-site heat 
recovery is eligible for the subsidy. The distribution network itself is not covered by the subsidy. Rather 
the subsidy is for heat recovery equipment and any heat pumps required to raise the temperatures of 
waste heat.51   
 
7) Electricity grid connection policies, DSM programs, rate designs, and taxes 
There are opportunities to promote greater heat recovery through electricity grid connection policies, 
DSM programs, rate designs and taxes.  There are already many examples of such programs to 
 
50 https://www.klimaschutzvertraege.info/en/home 
51 https://english.rvo.nl/sites/default/files/2023-
08/English%20brochure%20SDE%2B%2B%202022%20-%20juli%202022.pdf  


--- page 76 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 PAGE 33 
promote efficiency and beneficial electrification.  These could be adapted to beneficial heat recovery 
from electricity-intensive processes.  
While not entirely a financial mechanism, grid interconnection policies and costs could influence the 
location and heat recovery decisions of large waste heat producers. Opportunities for and 
commitments to heat recovery could be considered in prioritizing applicants within connection queues, 
within the criteria for approving interconnections, and within the calculation of interconnection costs.  
Under the new Bill 69, which came into effect in June 2025, Hydro-Québec must obtain the Minister’s 
authorization to distribute electricity to any new or existing customer requesting 5 MW or more of 
additional electricity supply (unless a financial commitment agreement was made before December 2, 
2022). The Minister's approval is based on an assessment of:  
• 
Economic benefits: Including job creation and regional development. 
• 
Social impacts: Such as community engagement and public health considerations. 
• 
Environmental considerations: Including sustainability and compliance with environmental 
standards. 
The criteria aim to ensure that energy projects align with Québec’s broader policy goals and contribute 
positively to the province's development. Stakeholders interviewed for this project noted that while 
heat recovery is not specifically mentioned, this could be considered as an economic, social or 
environmental benefit when approving new interconnections.  
Utilities have long provided DSM incentives for on-site heat recovery projects through commercial and 
industrial efficiency programs.  Some electric utilities have also offered incentives for off-site heat 
recovery projects (e.g., BC Hydro). This may require expanding the system boundaries for calculating 
electric system benefits to include off-site impacts. Off-site waste heat recovery could also be part of 
so-called non-wire or non-pipe solutions for reducing or eliminating capital requirements to maintain, 
upgrade or expand grids.  This may open other possibilities for utility contributions to heat recovery 
projects and thermal energy networks.  
There are already many examples of tariff designs to encourage beneficial electrification. These 
include tariff designs to encourage electrification of heating and promote electric vehicles while also 
minimizing impacts on electric grids (e.g., time of use prices to shift the timing of EV charging or incent 
thermal energy storage). It would not be a stretch to develop tariffs or supplements that reward heat 
recovery from electricity-intensive processes such as data centers through a lower electricity tariff.  
This could be justified as indirect electrification of heating and a way to save electricity at a systems 
level.  
There are already examples of tariffs targeted specifically at data centers.  For example, the Public 
Utilities Commission of Ohio recently approved the 2024 Data Center Tariff (DCT) by American 
Electric Power (AEP).52 This tariff requires data centers to pay 85% of their projected electricity usage 
upfront. The aim of this tariff is to finance necessary grid upgrades without shifting the financial burden 
onto residential consumers. Although major tech firms with data centers in Ohio opposed the rate, 
consumer advocates and state regulators argued they must contribute their fair share to infrastructure 
costs to prevent increases in household utility bills. While the tariff is designed to minimize the 
financial burdens of data centers on other ratepayers, these tariffs also offer opportunities to reward 
 
52 https://www.powermag.com/regulator-approves-aep-ohios-landmark-data-center-tariff/  


--- page 77 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 PAGE 34 
heat recovery from data centers (e.g., through rate reductions or credits for data centers with heat 
recovery). 
Some jurisdictions offer reductions in taxes on electricity bills to attract data centers (e.g., Tennessee, 
South Caroliina, Texas, and Kansas to name a few).  Reduced taxes on electricity bills could be 
contingent on heat recovery.  Alternatively, greater reductions could be provided for projects with heat 
recovery.  
 
8) Insurance schemes 
A major barrier to waste heat recovery projects is supply risks. Some waste heat sources are more 
predictable and reliable than others (e.g., sewer heat).  However, waste heat from industrial or 
commercial activities could be affected by future changes in technology, activity levels, and product 
mix, as well as outright closures or relocations. Many data centers currently have a 10-year planning 
horizon and often are not willing to enter into contracts for longer than 10 years or to guarantee waste 
heat availability within the initial contract terms.  
Off-takers may not want to invest in heat recovery infrastructure or forgo investments in other heat 
sources if the quantity, quality or duration of available waste heat is uncertain. Financing may also be 
harder to obtain for waste heat projects with supply risks.  These risks could also reduce the price off-
takers may be willing to pay for waste heat or the infrastructure to capture and use waste heat.  
Capital or operating grants may offset some of the supply risks associated with waste heat projects.  
But these schemes could also provide potential windfalls for project developers (or off-takers 
depending on the design of contracts) if such risks never materialize. Public guarantees could also 
help with financing, but public guarantees would only transfer and not necessarily offset or diversify 
supply risks.   
Supply risks for waste heat could also be mitigated through diversification (i.e., aggregation of multiple 
waste heat projects).  However, diversification may not be possible where local waste heat sources, 
infrastructure, or heat demands prevent the integration of multiple waste heat resources within a single 
network or utility.  In the case of data centers the available waste heat may far exceed current or 
future demands, but off-takers may be unwilling to rely on a single heat source with supply risks.  
Another way to support projects and diversify risks would be through an insurance scheme for waste 
heat projects. An insurance scheme could pool and diversify supply risks across multiple projects, 
waste heat sources, users and geographies. This solution is analogous to crop insurance where the 
risks faced by individual farmers can be pooled and diversified across a larger range of crops, 
geographic areas and forms of risk. A scheme to backstop failed waste heat projects may prove less 
costly and more effective or palatable for advancing waste heat recovery projects than large capital 
grants to individual waste heat projects.   
We are not yet aware of any examples of such insurance schemes, although stakeholders consider 
this an interesting mechanism to support heat recovery projects.  
.  
 
 


--- page 78 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 PAGE 35 
 CONCLUSION 
Waste heat recovery from data centers represents a significant but underutilized opportunity to 
advance decarbonization, improve energy system efficiency, and deliver tangible local benefits. 
Demonstrating local benefits is becoming important as local opposition to data center siting is 
increasing.  As digitalization accelerates, data centers consume an ever-larger share of electricity, 
coupling the data, power, and heating sectors offers a pathway to manage grid pressures while turning 
an environmental liability into a community asset. This research has examined policy frameworks 
across multiple jurisdictions and engaged with industry stakeholders to identify what works, what is 
missing, and where future efforts should focus. 
5.1 
Key Takeaways 
A coherent and coordinated policy framework is essential to realize the potential for waste heat 
recovery at scale. No single policy instrument can deliver the transformation alone. Rather, a balanced 
mix of direct and indirect policies - spanning umbrella strategies, building requirements, infrastructure 
investments, planning frameworks, and targeted regulations and incentives - must evolve together as 
markets and institutional capacity mature. 
Indirect policies are often preconditions for success. Policies to stimulate demand for low-carbon heat, 
particularly building codes and performance standards requiring decarbonization of both new and 
existing buildings, are essential to create viable markets for waste heat. Without strong demand-side 
policies, even willing waste heat suppliers will struggle to find economically viable off-takers. Similarly, 
investments in thermal energy networks provide the critical infrastructure needed to connect 
distributed heat sources with distributed heat demands at scale. 
Regional and local energy planning is crucial. Heat planning at the local level, ideally coordinated with 
electric and gas utilities, enables communities to identify optimal decarbonization pathways, prioritize 
zones for thermal energy network development, and guide siting decisions for data centers and other 
large heat sources. Jurisdictions with mandatory local heat planning requirements, such as Germany 
and Denmark, are better positioned to capture waste heat recovery opportunities. 
Information, awareness, and capacity building are foundational. Reporting requirements such as those 
established by the EU’s revised Energy Efficiency Directive have proven effective in increasing 
scrutiny of data center operations and motivating operators to improve performance metrics including 
heat recovery. Public relations and ESG pressures are currently among the strongest motivators for 
data center heat recovery, and mandatory reporting reinforces these market-based incentives. 
ESG commitments are emerging as powerful complements to regulation. Data center owners and 
operators face growing pressure from institutional investors, tenants, and corporate customers with 
sustainability reporting obligations. Heat recovery addresses environmental, social, and governance 
dimensions simultaneously, offering quantifiable community benefits that enhance the social license to 
operate. Well-designed policies that create transparency and establish minimum standards while 
leaving room for operators to exceed requirements may prove most effective in leveraging both 
regulatory and market-based pressures. 
Policy frameworks should be evolutionary and adaptive. In immature markets, early efforts should 
focus on removing barriers, piloting plans and projects, building awareness, and future-proofing 


--- page 79 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 PAGE 36 
communities and data centers through siting and design requirements that preserve opportunities for 
heat recovery. As markets mature, policy can transition toward more active stimulation through 
incentives and regulations. A staged approach recognizes that the ecosystem for waste heat recovery 
- spanning technology, business models, infrastructure, and governance - must evolve together. 
Flexibility is essential. Stakeholders consistently emphasized that heat recovery is not economically 
viable everywhere, and requirements should allow for alternative investments where heat reuse is not 
practical. Regulatory frameworks should apply common sense, remain as simple as possible, and be 
tailored to varying local conditions and stakeholder needs. 
5.2 
Knowledge Gaps 
This research has identified several significant knowledge gaps that merit further investigation. 
Commercial frameworks and business models remain underdeveloped. While technical guidance for 
heat recovery is widely available, stakeholders consistently highlighted the need for more commercial 
guidance, including standardized business models and contract templates tailored to specific 
jurisdictions. The confidentiality of existing commercial arrangements limits the development and 
dissemination of best practices. 
The interaction between metrics such as Power Usage Effectiveness (PUE) and heat recovery 
performance requires further examination. PUE does not capture the benefits of heat recovery and 
can create disincentives in some cases. The industry and regulators need to develop and adopt 
metrics that better reflect the overall sustainability of data center operations, including the Energy 
Reuse Factor (ERF) and related indicators. 
Definitions and accounting policies for waste heat vary across jurisdictions, creating potential policy 
misalignments and uncertainty for project developers. Further harmonization of definitions - 
particularly regarding the treatment of waste heat from fossil fuel-powered processes, minimum 
efficiency criteria, and the allocation of GHG benefits between producers and consumers - would 
support more coherent policy development. 
The effectiveness of different financial mechanisms for waste heat recovery has not been rigorously 
evaluated. Questions remain about the relative merits of capital grants versus operating subsidies, the 
design of contingent or recoverable grants, and the potential for innovative mechanisms such as 
carbon contracts for difference or insurance schemes to address specific barriers. 
The role of electricity grid interconnection policies in promoting or hindering heat recovery is 
underexplored. There is limited experience with using grid connection queues, approval criteria, or 
interconnection costs as tools to influence heat recovery decisions by data centers and other large 
electricity consumers. 
North American policy experience remains limited. Most implementation examples and lessons 
learned come from Europe, where more favorable market conditions, extensive thermal energy 
network infrastructure, and established planning frameworks have supported greater progress. The 
transferability of European approaches to North American contexts requires further investigation. 
 
 
 


--- page 80 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 PAGE 37 
5.3 
Future Policy Research and Pilots 
Based on this research, several priorities emerge for future policy research and pilot projects. 
Pilot integrated neighbourhood-scale decarbonization projects that bundle heat planning, thermal 
energy network development, and waste heat recovery into coordinated demonstrations. These pilots 
should target locations with existing data centers or planned developments, adequate heat demand 
density, and willing utility and municipal partners. Pilots should document commercial arrangements, 
regulatory challenges, and lessons learned to inform replication. 
Develop standardized commercial frameworks including template contracts, risk allocation 
guidance, and pricing methodologies tailored to specific jurisdictions. This work should engage data 
center operators, thermal energy network developers, and legal experts to create practical tools that 
reduce transaction costs and accelerate project development. The efforts underway by the Danish 
Data Center Association offer a model that could be adapted elsewhere. 
Research the design of tradeable heat recovery obligations that would allow data centers with 
strong heat recovery opportunities to sell compliance credits to those with fewer opportunities. Such a 
system could ensure the largest and most cost-effective opportunities are developed first while 
maintaining industry-wide accountability. Research should examine precedents from renewable 
energy certificate markets and other tradeable obligation systems. 
Explore the feasibility of insurance or guarantee mechanisms to address supply risks associated 
with waste heat projects. Research should examine how risks could be pooled and diversified across 
multiple projects, waste heat sources, and geographies, drawing on analogies from agricultural crop 
insurance and other risk-sharing mechanisms. Pilot programs could test different models in 
partnership with insurers and development finance institutions. 
Pilot local heat planning requirements in North American jurisdictions to test approaches for 
identifying heat recovery opportunities, coordinating with utilities, and integrating heat planning into 
zoning and permitting processes. These pilots should assess the resources and capacity support 
needed to enable effective local planning and identify approaches suitable for different governance 
contexts. 
Evaluate grid interconnection policies as tools for promoting heat recovery. Research should 
examine how opportunities for and commitments to heat recovery could be incorporated into 
connection queue prioritization, approval criteria, and cost allocation methodologies. Pilots with willing 
utilities could test specific approaches and measure their effectiveness. 
Assess the role of ESG reporting frameworks in driving heat recovery adoption and identify 
opportunities to strengthen alignment between regulatory requirements and investor expectations. 
Research should examine how mandatory reporting requirements interact with voluntary ESG 
commitments and green financing mechanisms, and whether harmonization of metrics across 
jurisdictions would support more consistent and comparable disclosure. 
Develop guidance for building policy alignment to ensure that building codes, performance 
standards, and incentive programs recognize off-site waste heat recovery as a valid compliance 
pathway on par with on-site efficiency measures. Research should identify specific barriers in existing 
building policies and develop model provisions that could be adopted across jurisdictions. 
 


--- page 81 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 PAGE 38 
The window of opportunity for waste heat recovery from data centers is significant but not unlimited. 
Decisions being made today about data center siting, design, and interconnection will shape heat 
recovery possibilities for decades. Similarly, investments in thermal energy networks and building 
decarbonization create path dependencies that can either enable or foreclose future heat recovery. A 
proactive, coordinated approach to policy development, informed by continued research and learning 
from pilots, will be essential to realize the full potential of this underutilized resource. 
 
 


--- page 82 ---
 
 
 
 
 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix A: Towards a Comprehensive Policy Framework) 
 PAGE 39 
ACKNOWLEDGEMENTS 
We thank the following people for participating in interviews to inform this research.  The views in this 
report do not necessarily reflect the views of these individuals.  
• 
John Tang, Advisor to Danish Energy Agency 
• 
Juan Jerez Monslaves and Claire Marie Bergaentzlé, Danish Technical University 
• 
Henrik Hansen, Direktør/CEO, Datacenter Industrien (Danish Data Center Industry) 
• 
John O’Shea, Senior Energy Systems Analyst / Heat & Electricity Lead, Codema (Dublin's 
Energy Agency) 
• 
Alberto Ravagni, Executive Director, Net Zero Innovation Hub 
• 
Éric Lafrance, Délégué Commercial Principal chez Hydro Québec 
• 
Stephan Gagnon, Coordonnateur de la valorisation des rejets thermiques, Environnement 
Québec 
• 
Analaura Ransdale (Public Affairs), Andrea Voigt (Vice President, Global Public Affairs, 
Sustainability and Communications), and Drew Turner (Global Head of Sector Integration), 
Danfoss 
 


--- page 83 ---
1
APPENDIX B – Task 1 Slide Deck Report
DATA HEAT: Sector Coupling Data Centers 
and District Energy 
February 2026


--- page 84 ---
2
ENGAGEMENT OVERVIEW
Reshape Strategies was engaged by three study funders to explore Sector 
Coupling Data centres and Thermal Energy Networks. The three funders 
are:
•
Danish Trade Council (DTC)
•
International District Energy Association (IDEA)
•
New York State Energy Research and Development Agency 
(NYSERDA)
The work is comprised of three tasks:
•
Task 1: Research Integration Models
•
Task 2: Develop a Policy Framework
•
Task 3: Develop a Program Guide
This slide deck is a summary of Task 1 and it includes:
•
Summary of the opportunity for 6 regions in North America 
•
Summary of possible technical configurations and business models
•
Summary of existing TEN and Baseline policy in the six jurisdictions
The six jurisdictions selected are:
•
Canada (Alberta, Ontario, and Quebec)
•
US (California, New York, and Virgina)
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report


--- page 85 ---
3
TABLE OF CONTENTS
1) Data Centre Hear Re-use Drivers 
 
 
 
 
5
2) Jurisdictions Research  
 
 
 
 
 
9
3) Heat Re-use Applications 
 
 
 
 
 
33
4) Policy Review 
 
 
 
 
 
 
 
52
5) Opportunity Assessment for 6 Jurisdictions  
 
 
72
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report


--- page 86 ---
4
LIST OF ACRONYMS AND GLOSSARY OF TERMS
List of Acronyms
AB 
 
Alberta
AI 
 
Artificial Intelligence
CA 
 
California
DTC  
Danish Trade Council
DCHR  
Data Centre Heat Re-use
GTA  
Greater Toronto Area
GW 
 
Gigawatt
HPC  
High Performance Compute
IDEA  
Internation District Energy Association
MDE  
Markham District Energy
MW 
 
Megawatt
MWh  
Megawatt-hour
NY 
 
New York
NYC  
New York City
NYSERDA 
New York State Energy Research and Development Agency
ON 
 
Ontario
UTEN-JA 
Utility Thermal Energy Networks and Jobs Act
VA 
 
Virgina
TEN  
Thermal Energy Network
QC 
 
Quebec
Glossary of Terms
HPC
We refer to certain types of computing as HPC. This does not 
differentiate the nature of compute. It can be for Artificial 
Intelligence of bitcoin mining applications
TEN
We refer to TENs throughout the report. This is a universal 
term that captures all energy networks that provide heating 
and cooling service. Other terms include district energy, 
district heating, community energy, neighbourhood energy, 
and others. 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report


--- page 87 ---
DRIVERS
1


--- page 88 ---
6
A CONFLUENCE OF TRENDS
Data centre
Electricity
Buildings
Data Centre 
Heat Reuse 
(DCHR)
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report


--- page 89 ---
7
FAVOURABILITY OF WASTE / CLEAN HEAT SOURCES
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
Temperature
Density
WASTEWATER
BUILDING 
COOLING
DATA centre
SURFACE WATER
AIR
SOLAR
More 
Favorable
Less 
Favorable


--- page 90 ---
8
DATA CENTRES INDUSTRY TRENDS
Increased Data Centre 
Demand
More Internet Users
For More Aspects of 
Life
More Intensive
Rack Densities 
Increasing
Need for Liquid Cooling
Closer to the Edge
AI, IoT
Driverless cars
Need to be Green
Social License to Build / 
Operate 
Data Centre Regulations / 
Moratoriums
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report


--- page 91 ---
RESEARCH
2


--- page 92 ---
10
SUMMARY OF RESEARCH
Metro 
Population 
Density
Heating 
Degree Days
DC Market
TEN Market
Existing
Future 
(2030’s)
Existing
Future 
(2030’s)
CAN
Ontario
Quebec
Alberta
USA
New York
Virginia
California
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report


--- page 93 ---
POPULATION AND CLIMATE
2.1


--- page 94 ---
12
REGIONAL DEMOGRAPHIC AND CLIMACTIC DATA
Notes on Data Sources and Assumptions:
•
Population: Sourced from Statistics Canada (2023 estimates for Canadian regions), U.S. Census Bureau (2023 estimates for U.S. regions). 
•
Population Density: Calculated based on metropolitan area land area from government statistics. 
•
Urban/Suburban Characteristics: Derived from regional planning documents and urban studies, emphasizing TEN feasibility (e.g., dense urban areas favor shorter pipeline networks). 
•
ASHRAE Climate Zone: Determined using ASHRAE Standard 169-2021 and regional weather station data (e.g., Toronto Pearson, Montreal Trudeau, Calgary Intl, JFK Airport, Dulles Airport, San Jose Intl). 
•
Heating Degree Days (HDD): Sourced from ASHRAE climatic design conditions (2021) and ClimateData.ca, using base 18°C for consistency. 
•
Average Annual Temperature: Based on 30-year normal from Environment Canada and NOAA weather stations. 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
Region (Subregion)
Population (2023/2024)
Population Density 
(per km²)
Urban/Suburban Characteristics
ASHRAE Climate Zone
Heating Degree Days 
(HDD, Base 18°C)
Avg. Annual 
Temperature (°C)
Ontario 
(Toronto)
6,400,000 
(Greater Toronto Area)
1,020 
(GTA)
Highly urban, dense downtown 
core, sprawling suburbs
6A (Cold, Humid)
~3,500
8.9
Quebec 
(Montreal)
4,000,000 
(Greater Montreal)
1,100 
(Greater Montreal)
Urban core with dense residential 
areas, suburban periphery
6A (Cold, Humid)
~4,200
6.8
Alberta 
(Calgary)
1,600,000 
(Calgary Metro)
200 
(Calgary Metro)
Urban centre with low-density 
suburban sprawl
7A (Very Cold, Humid)
~5,100
4.4
New York City (NYC)
New York State (NYS)
8,600,000 (NYC)
20,200,000 (NYS)
11,300 (NYC)
165 (NYS)
NYC Extremely dense urban, NYS 
mix of urban, suburban, and rural
4A (Mixed-Humid)
(NYC)
~2,600
(NYC)
12.7
(NYC)
Virginia 
(Northern Virginia)
2,400,000 
(Northern Virginia, incl. 
Fairfax, Loudoun)
800 
(Northern Virginia)
Mix of dense urban (Arlington) and 
suburban (Loudoun)
4A (Mixed-Humid)
~2,300
13.8
California 
(San Jose)
1,900,000 
(San Jose Metro)
738 
(San Jose Metro)
Urban core with extensive 
suburban and tech campus areas
3C (Warm-Marine)
~1,400
15.8


--- page 95 ---
DATA CENTRE MARKET
2.2


--- page 96 ---
14
DATA CENTRE DEVELOPMENT MARKET FORECAST – A BOOM 
DECADE AHEAD
•
BloombergNEF (BNEF) forecasts US data-centre power demand will more than double by 2035, rising from almost 35 gigawatts in 2024 to 78 
gigawatts. Actual energy consumption growth will be even steeper, with average hourly electricity demand nearly tripling – from 16 gigawatt-hours 
in 2024 to 49 gigawatt-hours by 2035.
•
40+ GW of capacity currently in the interconnection queue in Northern Virginia, with PJM expecting 10 – 15 GW to come online by 2030.1
•
In California, data centre providers have requested 3.5GW of new power from Pacific Gas & Electric (PG&E), with delivery dates through 2029. Notable 
requests include single customers seeking 600MW and 800MW.
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
BloombergNEF, Power for AI: Easier Said Than Built, April 15, 2025
1 Aurora Energy Research, Data centre Load Growth in PJM, June 13 2024
~2X
~3X


--- page 97 ---
15
DATA CENTRE DEVELOPMENT MARKET FORECAST – 
DEGREE AND PACE OF GROWTH IS HIGHLY UNCERTAIN
IEA World Energy Outlook Special Report, Energy and AI, 2025, Third-party scenarios of data 
centre electricity demand compared to IEA cases, 2010-2030, pg 218
There is a Sevenfold Difference Between the Highest 
and Lowest Projections of Energy Demand from Data 
centres for 2030 (all forecasts)
A ~2X difference between IEA’s ‘Headwinds’ and ‘Lift-Off’ 
scenarios for data centre market forecast
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report


--- page 98 ---
16
 -
 5,000
 10,000
 15,000
 20,000
 25,000
Ontario
Quebec
Alberta
New York
California
Virginia
CAN
USA
MW
Operational Capacity
Under Construction
Planning
Land Bank
DATA CENTRE MARKET BY JURISDICTION
(OPERATIONAL / UNDER CONSTRUCTION / IN PLANNING / LAND BANK)
Under Construction: Data centre is under construction as of Q1 2025.
Planning: Data centre is in the planning/permitting/predevelopment phases.
Land Bank: Land is held for future data centre development and/or expansions. Often as a part of a multi-phase campus data centre development.
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
*
**
550
670
840
1,850
22,500
12,100
Data set courtesy of Structure Research. Megawatts (MW) indicate capacity of total connected IT load.
* Microsoft has three self-build data centres under development in the GTA not captured within this dataset
** Microsoft has secured 4 plots of land near Quebec City which it is actively developing, these are not captured within this dataset


--- page 99 ---
17
DATA CENTRE MARKET BY JURISDICTION AND TYPE
(OPERATIONAL ONLY)
Enterprise: Data centre facility is shared between multiple tenants. Customer deployments are typically around 0.2-1MW.
Hyperscale (Colo): Hyperscale colocation facility is leased to a handful or sometimes a single tenant who commits to larger IT capacities. Structure Research defines hyperscale colocation 
capacities as starting at 2MW commitments, though hyperscale deployments are increasingly moving in the 10-30MW range.
Hyperscale (Self-Built): Data centre facilities constructed, owned and operated by one of the hyperscale technology companies (e.g. Amazon, Microsoft, Meta, etc)
AI:  Data centres that have a focus on AI and/or crypto deployments. Utilizes large quantities of GPUs and liquid cooling to support high density workloads.
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
 -
 1,000
 2,000
 3,000
 4,000
 5,000
 6,000
Ontario
Quebec
Alberta
New York
California
Virginia
CAN
USA
MW
Enterprise
Hyperscale (Colo)
AI
Hyperscale (Self-Built)
Data set courtesy of Structure Research. Megawatts (MW) indicate capacity of total connected IT load. 


--- page 100 ---
18
 -
 2,000
 4,000
 6,000
 8,000
 10,000
 12,000
 14,000
 16,000
 18,000
Ontario
Quebec
Alberta
New York
California
Virginia
CAN
USA
MW
Under Construction
Planning
Land Bank
DATA CENTRE DEVELOPMENT PIPELINE (TO 2035†)
Under Construction: Data centre is under construction as of Q1 2025.
Planning: Data centre is in the planning/permitting/predevelopment phases.
Land Bank: Land is held for future data centre development and/or expansions. Often as a part of a multi-phase campus data centre development.
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
Wonder Valley: 7.5GW &
Greenlight Electricity Centre: 1.8 GW
Crusoe, Beacon Data centres, 
& Gryphon Digital Mining
*
**
191
92
344
630
16,787
12,046
Data set courtesy of Structure Research. Megawatts (MW) indicate capacity of total connected IT load.
* Microsoft has three self-build data centres under development in the GTA not captured within this dataset
** Microsoft has secured 4 plots of land near Quebec City which it is actively developing, these are not captured within this dataset
† The figure captures data centre projects that are currently in the development pipeline. Actual delivery dates for implementation are highly uncertain, particularly for capacity within the ‘Land Bank’ category. 2035 was selected as an 
indicative date by which all of these projects will be delivered, however there is uncertainty as each individual project will follow a unique development timeline.


--- page 101 ---
19
DATA CENTRE DEVELOPMENT BACKLASH
A New Flashpoint in Local Politics
•
Once viewed as invisible infrastructure, data centres have become a visible 
and contentious issue in U.S. communities.
•
Over the past two years, $64 billion in U.S. data centre projects have been 
blocked or delayed1 due to community resistance.
Nationwide, Bipartisan Opposition
•
142 grassroots and formal groups are actively campaigning across 24 
states to halt or restrict data centre projects.
•
Opposition comes from both sides of the political aisle: Democrats often raise 
environmental concerns; Republicans target tax incentives and grid strain.
Key Drivers of Community Resistance
•
Common concerns include:
•
Water use and power demand
•
Noise and visual impact
•
Pressure on local infrastructure
•
Loss of green space and property value concerns
Examples of Political Impact
•
In Virginia and Oregon, community backlash has led to project cancellations 
and even the ousting of public officials who supported development.
•
Warrenton, VA: Every town council member who supported Amazon’s 
proposed data centre project lost re-election in 2024.
Emerging Trend
•
Anti–data centre activism is evolving from scattered grassroots efforts into 
well-organized coalitions, particularly in growth hotspots like Northern 
Virginia.
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
Data centre Watch Report (a project by 10a Labs), Local Opposition to Data Centre Development
1 $18 billion worth of data centre projects were blocked, and another $46 billion of projects were delayed over the last 
two years in the face of opposition from residents and activist groups. 


--- page 102 ---
20
ONTARIO
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
•
Healthy data centre market with consistent growth, though smaller than 
other major North American markets. Historically focused on colocation 
providers. Shift in dynamics with Microsoft’s entry: 84MW data centre 
under construction (delivery 2026) and two more planned (First self-
built data centre from a hyperscaler – may indicate more to come).
•
Expected to benefit from Canadian Sovereign AI Compute Strategy: 
CA$2 billion investment, with CA$700 million for AI-enabled data 
centres.
•
Refurbishment of nuclear power stations expected to be a cornerstone 
of generation capacity to serve growing datacentre power demand


--- page 103 ---
21
QUEBEC
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
•
Montreal is gaining traction as a competitive data centre market in 
Canada, showing strong potential for growth. Benefiting from low 
operating costs due to abundant hydroelectric power, attractive tax 
incentives, and close proximity to major East Coast markets, the city 
offers a compelling environment for data centre development.
•
Although smaller than Toronto, Montreal is seeing steady expansion, 
with fewer land availability constraints than the GTA, positioning it well 
for continued growth. The market stands to gain from the Canadian 
government’s investment in AI infrastructure, much like Toronto. 
•
Notable expansions are already in progress, with Qscale planning to 
enhance its Q01 campus and Vantage set to grow its QC2 campus.


--- page 104 ---
22
ALBERTA
•
Massive pipeline of new projects: Over 15 major data centre proposals 
(totaling several gigawatts of IT power) are in the Alberta Electric 
System Operator queue, including Beacon Data Centres’ AI hubs of up 
to 400 MW capacity near Calgary. 
•
Favourable economics and infrastructure: Alberta’s competitive 
electricity pricing, lack of provincial sales/payroll tax, ample land, and 
growing tech workforce (up ~78% from 2018–2023) support the city’s 
attractiveness for large-scale data centre investment.
•
Despite strong data centre growth, there are no publicly documented 
projects yet using captured data centre waste heat for TENs in Calgary 
or Alberta—although this potential is often discussed as part of future 
sustainability planning
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report


--- page 105 ---
23
VIRGINIA
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
•
Virginia remains the largest data centre market in the world, with 
operational capacity the 6GW mark. To put this in perspective, 
Virginia’s operational data centre capacity is larger than the combined 
capacity of the next three largest data centre markets in the Americas. 
It also represents more than 25% of total operational capacity 
throughout North, Central, and South America.
•
Virginia continues to face power limitations, with Dominion Energy 
struggling to keep up with the rising electricity demands from existing 
and under-construction data centres.
•
Land scarcity remains a major issue, increasing land prices and 
pushing transactions further from Northern Virginia’s core. Despite this, 
established areas like Ashburn still offer available plots. Operators 
looking to leverage the submarket’s robust data centre infrastructure 
are paying upwards of $4 million per acre.


--- page 106 ---
24
CALIFORNIA
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
•
Modest demand for data centres with steady growth in Silicon Valley 
and the broader Bay Area.
•
Challenges include power constraints, high land costs, and minor 
seismic activity risks.
•
Demand is shifting to nearby markets: Reno, Portland, Eastern Oregon, 
and Phoenix due to local constraints.
•
Data centre providers have requested 3.5GW of new power from 
Pacific Gas & Electric (PG&E), with delivery dates through 2029. 
Notable requests include single customers seeking 600MW and 
800MW.
•
Potential for a data centre renaissance in Silicon Valley and the Bay 
Area, however challenges remain with respect to rising land values and 
lack of immediate electricity rate relief. Competitive advantage persists 
in Washington, Oregon, Nevada, and Arizona due to lower 
development and operational costs.


--- page 107 ---
25
NEW YORK
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
•
Strong demand for data centre compute driven by proximity to New 
York City. Robust infrastructure and favorable business climate.
•
Growth has slowed; under-construction pipeline at 40MW. Planned 
pipeline stands at 186MW.
•
Over 50% of under-construction capacity from established operators 
expanding existing facilities. Preference for expanding current data 
centres over new builds.
•
Significant constraints in power and land availability. Hyperscalers are 
shifting focus to the Midwest, where power and land issues are less 
severe.


--- page 108 ---
THERMAL ENERGY NETWORKS
2.3


--- page 109 ---
27
ONTARIO
•
There are >60 TENs in the province serving ~2,700 MW of heating 
load at winter peak. The systems are a mix of university and hospital 
campuses, and public and private TENs 
•
Enwave Energy Corporation operates the most extensive thermal 
networks in the Greater Toronto Area (GTA), including the Downtown 
Toronto district energy system, which supplies steam and hot water for 
heating and chilled water for cooling to over 180 buildings in the urban 
core. Deep Lake Water Cooling (DLWC) is a globally significant 
system, drawing cold water from Lake Ontario to provide low-carbon 
cooling. It's integrated with Enwave's downtown Toronto system and is 
one of the largest systems of its kind in the world.
•
Markham District Energy (MDE) is a municipally owned utility 
providing thermal services to over 2 million square feet of buildings, 
with expansion plans tied to local growth and electrification. It primarily 
uses natural gas CHP, with growing integration of electric boilers and 
thermal storage. MDE has partnered with Equinix to harness waste 
heat from the TR5 data centre campus. 
•
Regulatory and policy environment is fragmented. Unlike in many 
European countries, Canada lacks a comprehensive federal or 
provincial framework supporting TENs. However, municipalities like 
Toronto are increasingly incorporating TENs into climate action plans 
and zoning bylaws, often requiring new developments to be “district 
energy ready.”
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
Map of Enwave downtown Toronto district energy system. Image Credit: Enwave Energy Corp. 


--- page 110 ---
28
QUEBEC
•
CCUM (Réseau de Chauffage et de Climatisation Urbain de 
Montréal), owned by Énergir, is the city's largest thermal network. It 
supplies steam, hot water, and chilled water to over 1.8 million m² of 
downtown buildings, including universities, hospitals, and museums.
•
Hydropower-based electricity enables low-carbon operation, with 
electric boilers, chillers, and heat pumps forming the backbone of 
CCUM’s infrastructure. The low emissions intensity of Québec’s grid 
(~1.5 gCO₂/kWh) allows for large-scale electrification of thermal supply.
•
QScale’s Q01 data centre campus in Lévis is being developed in 
partnership with Énergir Développement to recover and redistribute up 
to 96 MW of waste heat—enough to heat more than 15,000 homes.
•
Campus-scale thermal systems, such as those at Université de 
Montréal, Polytechnique, and McGill, operate independently but are 
undergoing upgrades to improve energy efficiency and potentially 
interconnect. Some use geothermal and electric backup and are 
candidates for integration into broader networks.
•
City policy actively supports thermal networks, especially through 
the Plan Climat Montréal 2020–2030 and zoning incentives in strategic 
growth areas (e.g., Quartier des Gares, Cité du Multimédia). These 
initiatives target building electrification, low-carbon thermal supply, and 
eventual network interconnection across districts.
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
Map of Energir’s CCUM thermal energy network in downtown Montreal. Image Credit: Energir 


--- page 111 ---
29
ALBERTA
•
ENMAX’s Calgary Downtown District Energy System is the largest 
in Alberta, providing steam and chilled water to approximately 50 
buildings in the core business district, including office towers, hotels, 
and hospitals. It uses primarily natural gas boilers and CHP.
•
EPCOR’s Edmonton District Energy System supplies heating and 
cooling to over 40 buildings downtown, combining natural gas-fired 
boilers, electric chillers, with growing interest of waste heat recovery 
from nearby facilities.
•
The City of Edmonton has developed a District Energy Strategy that 
aims to build on it’s delivery and continued operations of the Blatchford 
District energy system that is based on geo-exchange. 
•
Industrial and campus systems (e.g., University of Alberta’s steam 
system) are significant thermal energy users but often operate 
independently rather than integrated into larger city-wide networks.
•
Alberta’s deregulated electricity market and fossil-fuel resource 
abundance influence system design, resulting in less emphasis on 
electrification and renewable heat sources so far, but increasing 
interest in geothermal, waste heat from industry, and carbon capture as 
decarbonization pathways emerge.
•
Alberta’s TEN landscape is more decentralized and industrially 
focused compared to Québec or Ontario, with key networks 
concentrated in Calgary and Edmonton serving commercial, 
institutional, and mixed-use developments.
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
Final phase of the City of Edmonton’s District Energy Strategy (published August 2022)


--- page 112 ---
30
VIRGINIA
•
Existing TEN’s limited to universities (University of Virginia, 
Charlottesville), Hospitals (Johnston-Willis), and military bases 
(Quantico). 
•
The Northern Virginia Regional Commission is calling for 
development of TENs around its vast complexes of data centres, 
however, there has been limited uptake and they are only beginning the 
process of a pilot project.
•
Navy Yard Annex and Military Bases (Norfolk area) feature federally 
operated thermal energy systems—some undergoing modernization to 
support electrification and energy resilience under DOD Energy 
Security Initiatives
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
Map of University of Virginia’s campus district heating system (Charlottesville). Image Credit: UoV 


--- page 113 ---
31
(NORTHERN) CALIFORNIA
•
San Francisco District Energy (Cordia, formerly Clearway): Serves 
downtown San Francisco with steam and chilled water, sourced 
primarily from a natural gas CHP plant. Transition strategies toward 
lower-carbon thermal supply are actively being evaluated.
•
San José “Net Zero Community” project with Westbank & PG&E: 
A pioneering Thermal Energy Network in development for downtown 
San José that integrates three new data centres + up to 4,000 
residential units. Key feature: excess heat from data centres will be 
repurposed through Thermal Energy Network to heat and cool adjacent 
buildings. Construction has begun, with the first data centre expected 
online by late 2027(districtenergy.org).
•
Stanford Energy System Innovations (SESI): One of North 
America’s most advanced district thermal systems, SESI uses heat-
recovery chillers, hot/chilled water loops, and thermal storage to 
eliminate fossil fuels on campus and reduce greenhouse gas emissions 
by over 60%.
•
Emerging innovation districts in Berkeley and Oakland, and 
redevelopment projects on Treasure Island, are piloting micro-scale 
thermal networks emphasizing electric heat pumps, thermal storage, 
and industrial/data-centre waste heat utilization for resilience and 
low-carbon service.
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
Map of Cordia’s San Francisco District Heating System. Image Credit: Cordia


--- page 114 ---
32
NEW YORK
•
Consolidated Edison (Con Edison) operates the largest district 
steam system in North America, serving over 1,700 buildings in 
Manhattan. The system primarily supplies steam for heating, 
humidification, and cooling via absorption chillers. Some parts of the 
steam network date back to the late 19th century. Steam systems (such 
as the ConEd network in NYC) are not compatible with data center 
heat recovery without a steam to hot water conversion of the network. 
•
Campus systems at hospitals and universities across the state 
exist, including several State University of New York  (SUNY)campuses 
that are undergoing decarbonization plans
•
Public TENs exist across the state such as in Jamestown, NY where 
the Board of Public Utiliites operates the system and is considering 
expansion and fuel switching to geo-exchange and wastewater heat 
recovery. 
•
UTEN Pilots are under consideration by the NYS Department of Public 
Service at this time of writing this report. The pilots aim to leverage a 
variety of low carbon resources including data center heat recovery, 
commercial building heat recovery, geo-exchange, and other
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
Map of Con Edison’s Steam Network Service Image Credit: Con Ed


--- page 115 ---
APPLICATIONS
3


--- page 116 ---
TECHNICAL CONFIGURATIONS
3.1


--- page 117 ---
35
DATA CENTRE HEAT RE-USE TECHNICAL CONFIGURATIONS
•
The following slides provide a range of possible technical 
configurations to re-use waste heat in thermal energy networks
•
This section focuses on heat re-use via TENs. However, we note that 
there are other applications for data centre waste heat, not covered in 
this report (e.g. greenhouses, aquaculture, etc). The focus of this 
section is heat re-use within new or existing TEN’s.
•
The graphics are simplified schematics for illustrative purposes. We 
note that thermal energy networks will typically utilize multiple heat 
resources (e.g. different generation technologies) and may have mixed  
network within one system operate at different temperature regimes. 
For the purpose of this section, we have illustrated a simplified 
scenario, and note these other considerations; multiple heat resources, 
multiple network or customer temperature regimes, etc.
•
The tables to the right provides a summary of the data centre and TEN 
types that would be seen in each heat re-use configuration
•
All configurations are technical possible at all scales; however, some 
TEN types are more prevalent at certain scales. For example fewer 
large city/regional ambient TENs exist. 
Tag
Heat Re-Use Config
Data centre 
Type
TEN Type
1
Ambient
Any
Ambient
2
Hybrid Ambient-Centralized
Any
Mixed (ambient 
and centralized 
heating network)
3
Centralized
Any
Centralized 
heating network
4
Chip Heating
High 
Performance 
Compute
Centralized 
heating network 
(with low temp 
buildings)
5
In-direct
Any
Centralized 
Cooling network
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report


--- page 118 ---
36
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report


--- page 119 ---
37
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report


--- page 120 ---
38
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report


--- page 121 ---
39
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report


--- page 122 ---
40
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report


--- page 123 ---
41
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report


--- page 124 ---
42
ENHANCED UTILIZATION AND FLEXIBILITY WITH THERMAL STORAGE
Thermal storage, often in the form of large, insulated hot water tanks, can be 
a game-changer for a district heating system that uses waste heat from a 
data centre. While the data centre provides a consistent base load of heat, a 
thermal storage system allows for a more flexible and efficient operation, 
benefiting all stakeholders.
•
Decoupling Production and Demand: The primary benefit of thermal 
storage is that it allows the district heating network to separate the 
production of heat from the demand for it. The data centre's waste heat 
is a continuous resource, but the end-users' demand for heat fluctuates 
throughout the day and with the seasons. A thermal storage system 
acts as a "thermal battery," storing excess heat when demand is low 
(e.g., at night) and discharging it when demand is high (e.g., during 
morning and evening peaks). This smooths out the heat load and 
reduces the need for expensive, less efficient peak-load boilers.
•
Increased Network Capacity and Resilience: Thermal storage 
boosts the overall capacity of the system without requiring the 
installation of additional heat pumps or other heat-generating 
equipment. This can be a cost-effective way to meet growing demand. 
Furthermore, the stored energy provides a buffer in case of a system 
malfunction, power outage, or a temporary disruption to the data 
centre's waste heat supply, increasing the system's reliability and 
resilience.
•
Integration of Other Heat Sources: The presence of a thermal 
storage system makes it easier to integrate other intermittent or surplus 
heat sources, such as solar thermal systems or excess heat from other 
industrial processes. This further diversifies the heat supply and 
reduces reliance on a single source.
•
Grid Balancing and Load Shifting: The district heating system, with 
its thermal storage, can function as a form of energy storage for the 
power grid. When there is a surplus of electricity on the grid (e.g., from 
wind or solar during off-peak hours), the district heating system can use 
electric heat pumps to "charge" its thermal storage with heat, effectively 
absorbing the excess power. Conversely, during peak demand periods 
on the grid, the system can reduce its electricity consumption by 
discharging its stored heat. This helps to stabilize the grid, manage 
fluctuations from renewable energy sources, and reduce the need for 
costly grid infrastructure upgrades.
•
Increased Renewable Energy Integration: By providing a flexible 
load, the thermal storage system makes it easier for the grid to 
accommodate a higher penetration of variable renewable energy 
sources. This helps accelerate the transition to a low-carbon energy 
system.
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report


--- page 125 ---
43
ENHANCED UTILIZATION AND FLEXIBILITY WITH THERMAL STORAGE
In some cases, the thermal resource from a data centre can be optimized 
with the addition of seasonal thermal storage to increase heat utilization.
In scenario’s where heating demand is under served by the data centre in 
winter but oversubscribed in summer, a seasonal thermal storage system 
can balance out the system and increase the utilization of the low-carbon 
resource. One configuration to achieve this outcome would be to inject 
excess heat during the summer into a borehole field, to be extracted during 
the winter.
This is an optimization strategy to consider if the fundamental economics of 
data centre heat re-use are sound to begin with. The lifecycle cost of a 
seasonal storage system could be compared to an alternative low-carbon 
resource that would otherwise supply supplemental heating in the winter 
season.
Seasonal storage is one application. There are also many other potential 
applications of thermal storage (e.g. load balancing on a daily basis, or load 
shifting for demand response).
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
Heat Demand of Buildings / 
Heat Rejection from Data centre
Data centre
Thermal Storage 
Potential
Building Heat Demand


--- page 126 ---
44
EVOLUTION OF SUSTAINABLE DATA CENTRES
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
Legacy
•
High GHG data centre
•
High GHG buildings
•
Poor Resource Efficiency
Recent
•
Low GHG data centre
•
High GHG buildings
•
Poor Resource Efficiency
Modern
•
Low GHG data centre
•
Low GHG buildings
•
Poor Resource Efficiency
Future
•
Low GHG data centre
•
Low GHG buildings
•
High Resource Efficiency


--- page 127 ---
BUSINESS MODELS
3.2


--- page 128 ---
46
BUSINESS MODELS: UNDERSTANDING STAKEHOLDER INTERESTS
Data centre
TEN Utility
Building 
Access to Waste Heat*
Cooling Service
Data centre Interests
• Tenant attraction and retention
• Enhanced environmental 
performance and resilience
TEN Utility Interests
• Financial return from operating utility
• Customer attraction and retention
Building Interests
• Thermal energy services
• Environmental attributes 
(GHG reduction)
• Low costs compliance of 
green building standards
Heating Service
Utility Payments
Potential Complimentary Benefits (depending on configuration)
• Lower water use
• Lower power use
• Reduced CAPEX
• Future payment for waste heat*
Data centre Interests
• Time to market
• Availability of power
* Providing access to waste heat may come with a payment from the TEN Utility to the data centre, now or in the future. It’s worth noting that any payment from the TEN Utility to the Data centre will result in higher cost heating service to the building, 
which the project may or may not be able to absorb (at the outset). Arrangements could be made such that there is no cost for the waste heat in the near term, but that could change in the event of a potential windfall to the building in the future.
Data centre Heat Re-use Project
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report


--- page 129 ---
47
IT EQUIPMENT IS THE LION’S SHARE OF NON-LAND/BUILDING DATA 
CENTRE COSTS
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report


--- page 130 ---
48
WHAT SHARE OF DATA CENTRE CAPEX CAN BE AVOIDED FROM DATA 
CENTRE HEAT RE-USE?
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
•
Land and building costs for data centres:
–
Can represent a large portion of CAPEX (in some cases
–
Are highly variable (land in particular)
•
Thermal equipment (chillers, cooling towers, etc.) represent a small 
portion of the overall cost of the data centre. 
–
When IT equipment, land and building costs are included this can 
be less than 2-3% of overall CAPEX
•
Heat re-use configurations have the potential to partially offset the 
CAPEX of thermal equipment due to reliability requirements of a data 
centre
Land
Building
IT Equipment (racks, server)
Electrical (inc. back-up power)
Thermal
Indicative Data centre CAPEX
Land
Building
IT Equipment (racks, server)
Electrical (inc. back-up power)
Thermal
Potential Avoided CAPEX from heat re-use


--- page 131 ---
49
Electricity (IT)
Electricity (Cooling)
Water
Maintenance & 
Staffing
Insurance
, Property 
Taxes, 
Other 
Fees
Indicative Data Centre OPEX
Electricity (IT)
Electricity (Cooling)
Water
Maintenance & Staffing
Insurance, Property Taxes, Other Fees
WHAT SHARE OF DATA CENTRE OPEX CAN BE AVOIDED FROM DATA 
CENTRE HEAT RE-USE?
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
•
The cost to run IT equipment represent the largest share of data centre 
OPEX
–
Will vary by jurisdiction. Some locations have lower cost power 
(which is a reason why data centres might locate there)
–
It is typical that >> 50% of data centre OPEX is power to run IT 
load, may not change with heat re-use (though this may be 
possible if data electric utilities were to offer more favorable rates 
for data centers with heat re-use)
–
Note: OPEX costs may be split between a base building owner, 
and a data centre tenant. The discussion here is on an ownership 
neutral basis and does not differentiate between the two
•
Heat re-use configurations have the potential to offset the Electrical 
(Cooling) and Water components of OPEX. The degree to which these 
costs can be avoided will vary based on how much of the heat is re-
used
•
A 2025 study on the “Assessment of the energy performance and 
sustainability of data centres in EU” estimate that the average heat re-
use from operational projects in the EU is ~15%. At this level of heat re-
use, for the indicative example to the right the OPEX savings would be 
in the order of <5% of annual operating costs
Potential 
Avoided OPEX 
from heat re-use


--- page 132 ---
50
DATA CENTRE FINANCIAL PERSPECTIVE ON HEAT RE-USE
•
Given the modest avoided capital and operating costs from data centre 
heat re-use, and the incremental time and effort to enable heat re-use, 
without regulatory requirements it is not likely that data centres to 
participate in a heat re-use projects on the basis of avoided costs 
alone. 
•
While the avoided capital and operating costs are non-zero, they are 
typically small relative to the other capital and operating costs a new 
data centre 
•
Further the priority for new data centre projects is time to market. 
Introducing additional complexity into the project can be perceived as a 
project risk 
•
Similarly, for operational data centers, system uptime is paramount. 
Interventions in these facilities to enable heat re-use can be seen as a 
risk to up-time
•
Even though these may not be as large as perceived and/or there may 
be the ability to address/mitigate these risks, due to the severity of the 
consequence (delay in commencing operations, or system downtime) 
heat re-use project may not attract interest from data centre operators, 
even if there are financial benefits possible
Benefits 
Costs/Risks*
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
* Real or perceived risks
Financial Perspective of Typical Data centre on Heat Re-use Projects


--- page 133 ---
51
DATA CENTRE HEAT RE-USE: TEN PERSPECTIVE
•
In contrast to the value proposition from a capital and operating costs 
for data centres, heat re-use can be meaningful to the business case 
for a TEN
•
Relative to other alternatives, data centre heat re-use, in some 
applications can be:
–
Lower CAPEX compared to other low carbon technologies, 
especially in the cases where the capital cost for heating 
equipment are considered to be part of the data centre (E.g. Heat 
re-use configurations 3 – Centralized (with the heat pump as part 
of the data centre cooling system) or 4 – Chip Heating)
–
Lower OPEX compared to other low carbon technologies, given 
data centres can be a warm source for a heat pump allowing it to 
operate at higher efficiencies, or in some heat re-use 
configurations without a heat pump at all (E.g. heat re-use 
configuration 4 – Chip Heating)
•
We also make the observation that certain low carbon technologies, 
while low cost, low electrical grid impact, and reliable can have 
negative public perceptions (E.g. biomass, renewable natural gas, 
waste heat from CHP). 
–
Data centre heat re-use can be seen as a positive alternative to 
some of these technologies, and some stakeholders even willing 
to absorb higher costs for heat service from this resource
–
The same (negative connotations) can also be true. This may be 
the case for data centre heat re-use projects that are recovering 
heat from HPC that are not viewed positively (E.g. bitcoin mining)
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
Temperature
Density
WASTEWA
TER
BUILDING 
COOLING
DATA 
centre
SURFACE 
WATER
AIR
SOLAR
More 
Favorable
Less 
Favorable


--- page 134 ---
POLICY REVIEW
4


--- page 135 ---
53
Green Building Standards 
TEN’s 
Policies
Power Market 
Favourability
Data centre Policies
New 
Construction 
Existing 
Buildings
Posture
Heat 
Re-Use
CAN
Ontario
Quebec
-
Alberta
USA
New York
-
Virginia
California
-
SUMMARY OF EXISTING POLICY REVIEW
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report


--- page 136 ---
GREEN BUILDING STANDARDS
4.1


--- page 137 ---
55
GREEN BUILDING STANDARDS: NEW CONSTRUCTION
•
Ontario (Toronto): Toronto Green Standard (TGS) Tier 1 mandates 
low-carbon heating (e.g., heat pumps); Tier 2+ targets near-zero 
emissions by 2030, encouraging TENs.
•
Quebec (Montreal): 2025 Regulation bans combustion heating, 
mandating electric/low-carbon systems (e.g., heat pumps, TENs).
•
Alberta (Calgary): Alberta Building Code (ABC) lacks heating 
mandates; Calgary’s Climate Strategy promotes voluntary low-carbon 
heating.
•
New York (NYS): All electric building code requiring all large new 
construction to be all electric
•
Virginia (Northern Virginia): Virginia USBC has no heating-specific 
mandates; Fairfax encourages LEED-compliant heating (voluntary).
•
California (San Jose): Title 24 and San Jose Reach Code mandate 
all-electric heating, targeting net-zero by 2030.
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
Region
Green Building 
Standard
TEN Support
Policy 
Strength
Ontario (Toronto)
Low-carbon 
(TGS)
Emerging (ON 
Integrated Energy 
Planning)
Medium
Quebec (Montreal)
No combustion 
(2025)
Limited (Energir)
High
Alberta (Calgary)
Voluntary
Limited (ENMAX)
Low
New York (NYS)
All electric 
building code
Emerging (UTEN-JA)
High
Virginia (N. VA)
None
None
Low
California (SJ)
All-electric
Emerging (SJ TENs 
initative, CA gas 
pruning pilots)
High


--- page 138 ---
56
GREEN BUILDING STANDARDS: EXISTING BUILDINGS
•
Ontario (Toronto): Developing Building Performance Standard (BPS) 
for large buildings (>25,000 ft²), targeting 15 kgCO₂e/m² by 2030; 
encourages TEN connections.
•
Quebec (Montreal): Regulation Respecting Energy Efficiency (2023) 
mandates 20% heating demand reduction by 2030; Hydro-Québec 
incentives for electrification.
•
Alberta (Calgary): Building Retrofit Program requires energy audits but 
no heating-specific GHG targets; limited TEN focus.
•
New York (NYC): Local Law 97 mandates 40% GHG reduction by 
2030, incentivizing electric heating retrofits.
•
Virginia (Northern Virginia): No retrofit heating mandates; Dominion 
Energy offers HVAC incentives, no TEN focus.
•
California (San Jose): Building Performance Standards set GHG 
intensity targets (10 kgCO₂e/m² by 2030), promoting electric heating 
retrofits.
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
LL97 Property Type Emissions Limits Over Time, Urban Green Council, “What is Local Law 97?”


--- page 139 ---
57
OFF-SITE WASTE HEAT UTILIZATION IN GREEN BUILDING 
STANDARDS
•
Ontario: Toronto’s Deep Emissions Reduction Plan encourages TENs 
(e.g., Enwave), but no waste heat mandates.
•
Quebec: Montreal’s Urban Plan supports Energir’s TENs, no specific 
waste heat incentives. “Valorisation des rejets thermiques” (Waste Heat 
Recovery) initiative provides funding and support for heat-reuse.
•
Alberta: Calgary’s District Energy Strategy (ENMAX) is 
underdeveloped, no waste heat focus.
•
New York: 2022 TEN law and NYSERDA pilots explicitly support waste 
heat reuse; Local Law 97 allows TEN offsets.
•
Virginia: No TEN or waste heat policies; TENs absent.
•
California: San Jose’s Climate Smart Plan supports TENs, no waste 
heat mandates.
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report


--- page 140 ---
TENS POLICIES
4.2


--- page 141 ---
59
NEW YORK
•
In 2022, New York enacted S9422, the Utility Thermal Energy Network 
and Jobs Act (UTENJA), enabling both gas and electric utilities to 
develop, own, operate, and distribute thermal energy. This law 
promotes job creation for transitioning gas utility workers and supports 
high-quality local employment in the expanding decarbonization sector.
•
UTENJA stood out for bringing together a broad coalition, including 
environmental groups, environmental justice advocates, labor unions, 
consumer advocates, the building industry, and utilities. This diverse 
group collaborated to advance utility-scale thermal energy 
infrastructure while prioritizing a just transition for workers and fostering 
inclusivity through pre-apprenticeship programs for underrepresented 
communities in labor unions.
•
The momentum from UTENJA continues through UpgradeNY, a 
coalition of unions, climate justice advocates, building industry leaders, 
and environmental organizations. UpgradeNY pushes for decarbonizing 
New York’s state-owned buildings and schools using a local, unionized 
workforce.
•
In 2023, New York utilities proposed 13 thermal energy network (TEN) 
pilot projects to comply with UTENJA, though one was later withdrawn. 
•
By 2024, the Department of Public Service (DPS) approved ten of 
these projects to advance to the engineering and design phase.
•
In February 2025, Senate Bill S4158, the NY HEAT Act, was introduced 
and remains under consideration.
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
Image Source: Building Decarb Coalition


--- page 142 ---
60
CALIFORNIA
•
In 2024, California passed SB 1221, the Priority Neighborhood 
Decarbonization Act, authorizing gas utilities to launch up to 30 cost-
effective, neighborhood-scale decarbonization pilot projects across the 
state as an alternative to replacing gas pipelines. These zero-emission 
initiatives may involve “neighborhood electrification” or thermal energy 
networks.
•
The legislation permits the California Public Utilities Commission to 
adjust a utility’s obligation to supply methane gas in pilot areas, 
provided the utility obtains consent from 67% of its customers and 
provides an alternative energy source that is “reasonably available to 
support the energy end uses” of impacted customers.
•
These pilot projects focus on disadvantaged and low-income 
communities, incorporate tenant protections, and prioritize prevailing 
wages and high-road job programs to promote equitable and 
sustainable outcomes.
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report


--- page 143 ---
61
ONTARIO
•
In December 2023, Ontario’s Electrification and Energy Transition 
Panel (EETP) issued its final report.  Among other things, the EETP 
highlighted the importance of local governments in the transition to a 
clean energy economy, including: 
–
Contributing to and taking responsibility for their local energy 
objectives, including the mitigation of climate change and energy 
affordability
–
thinking about local energy needs holistically
–
building community commitment by, among other things, 
developing local energy sources.  
•
In June 2025, the Government of Ontario released an Integrated 
Energy Plan (IEP), “Energy for Generations”
–
explicitly calls out district energy systems (DES aka thermal 
energy networks) as a tool for supporting growth and local 
energy resilience
–
includes several strategies to enhance the role of municipal 
governments and LDCs in energy planning
•
Several initiatives underway in ON to promote TENs
–
Building Decarbonization Alliance & The Atmospheric Fund
–
Federation of Canadian Municipalities TENs Capacity Building 
and the Green Municipal Fund program
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report


--- page 144 ---
POWER MARKET DYNAMICS
4.3


--- page 145 ---
63
DATA CENTRE ELECTRICITY RATES
Jurisdiction
ISO
Utility / Wires Owner
Large-Load (> 1 MW) Rate Class
Ontario (Toronto)
IESO
Toronto Hydro
General Service 1,000 – 4,999 kW (interval-metered, Hourly Ontario Energy Price + Global Adjustment; 
distribution & transmission charges under this class)
Alberta (Calgary)
AESO
ENMAX Power (distribution) / 
competitive retailer (supply)
D410 – Large Commercial - Primary Voltage (ENMAX Distribution Tariff for customers served at 
primary voltage—typical choice for data-centre loads)
Quebec (Montreal)
n/a (vertically 
integrated)
Hydro-Québec
Rate M – Medium-Power (50 kW – < 5 MW) for a 1 MW data centre; Rate L (> 5 MW) applies if load 
exceeds 5 MW.
New York (NYC)
NYISO
Con Edison
Service Classification 9 (SC-9) – Large General Service (demand > 1,000 kW; optional Standby 
sub-rates for on-site generation)
California (San Jose)
CAISO
PG&E (delivery) / 
San José Clean Energy 
(generation)
Schedule E-20 / B-20 – Large General Service (≥1 MW); PG&E Rule 30 proceeding will create a 
transmission-level “Data centre” tariff for > 50 kV interconnections.
Virginia (Loudoun County)
PJM
Dominion Energy
Schedule GS-4 – Large General Service (Primary/Transmission Voltage)—current default for 
hyperscale data centres; SCC docket discussions on a separate “data-centre” tariff are ongoing.
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
Ontario – Toronto Hydro: “Business – General Service 1,000 - 4,999 kW” class covers customers whose monthly peak demand is ≥1,000 kW but < 5,000 kW; data centres of this size pay wholesale Hourly Ontario 
Energy Price (HOEP) plus Global Adjustment and class-specific delivery charges.
Alberta – ENMAX: ENMAX’s Distribution Tariff Rate D410 (Large Commercial-Primary) is the standard wires charge for primary-voltage sites; supply is procured via contract or default RoLR. No dedicated 
data-centre tariff has yet been approved.
Québec – Hydro-Québec: For a 1 MW load, the applicable rate is Rate M (Medium-Power, 50 kW to < 5 MW). Rate L is reserved for ≥5 MW sites. Hydro-Québec currently has no data-centre-specific rate, but a 
“cryptographic use” Rate CB applies to blockchain/crypto loads.
New York – Con Edison: SC-9 Large General Service covers demand > 1 MW and provides multiple voltage-level options (sub-rates). PSC dockets discuss standby and resiliency modifications, but no separate 
data-centre class exists yet.
California – PG&E / SJCE: Large customers ≥1 MW take service on Schedule E-20 (or successor B-20). PG&E’s pending Electric Rule 30 filing (late 2024) proposes a dedicated transmission-level tariff to 
expedite data-centre connections > 50 kV.
Virginia – Dominion Energy: Schedule GS-4 (Large General Service) applies to primary- and transmission-voltage customers. The Virginia SCC is reviewing proposals to shift large data-centre costs out of 
residential rates, but no separate tariff is yet in force.


--- page 146 ---
64
DATA CENTRE ELECTRICITY RATES
Jurisdiction
ISO
Utility / Wires Owner
Large-Load (> 1 MW) Rate Class
Blended Effective 
Rate ($/MWh)
Methodology & Assumptions
Ontario (Toronto)
IESO
Toronto Hydro
General Service 1,000 – 4,999 kW
$130 – $160
Energy: HOEP (≈$30/MWh) + Global Adjustment (≈$50/MWh) = ≈$80/MWh. 
Delivery: Distribution charges (≈$45/MWh) and transmission charges 
(≈$20/MWh) based on Toronto Hydro's 2025 rates. IESO Power Data 
Low end: 95% LF, transmission-level, >5 MW. High end: 70% LF, sub-
transmission, ~1 MW.
Alberta (Calgary)
AESO
ENMAX Power 
(distribution) / 
competitive retailer 
(supply)
D410 – Large Commercial - Primary 
Voltage
$120 – $155
Energy: Market-based (≈$60/MWh). Delivery: Distribution (≈$40/MWh) and 
transmission (≈$35/MWh) charges estimated from ENMAX's D410 rate. 
Low end: Direct connect + 90% LF. High end: 65% LF at full distribution 
service + higher demand charges.
Quebec (Montreal)
n/a (vertically 
integrated)
Hydro-Québec
Rate M – Medium-Power (50 kW –
< 5 MW)
$55 – $75
Energy: 5.59¢/kWh (≈$55.9/MWh). Demand: $14.58/kW-month (≈$9.7/MWh). 
Hydro Quebec  Based on Hydro-Québec Rate L/M. Low end assumes 
>5 MW, >90% LF. High end reflects mid-size load (~1 MW) with standard 
Rate M and 70–80% LF.
New York (NYC)
NYISO
Con Edison
SC-9 – Large General Service
$200 – $250
Energy: Market Supply Charge (≈$90/MWh). Delivery: Distribution and 
transmission charges (≈$130/MWh) based on Con Edison's SC-9 rates
Wide spread depending on LF (65–90%) and whether connected via High 
Tension. Low end assumes TOU optimization and >90% LF; high end 
includes peak TOU, distribution access, and lower LF.
California (San Jose) CAISO
PG&E (delivery) / 
San José Clean Energy 
(generation)
Schedule E-20 / B-20 – Large 
General Service (≥1 MW
$230 – $270
Energy: Generation charges (≈$100/MWh). Delivery: Distribution and 
transmission charges (≈$150/MWh) based on PG&E's E-20/B-20 rates. Low 
end assumes transmission interconnect + 90–95% LF. High end for smaller 
enterprise users w/ lower utilization.
Virginia 
(Loudoun County)
PJM
Dominion Energy
Schedule GS-4 – Large General 
Service (Primary/Transmission 
Voltage).
$100 – $130
Energy: Market-based (≈$50/MWh). Delivery: Distribution and transmission 
charges (≈$60/MWh) based on Dominion's GS-4 rates. 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
•
Load Profile: Median estimates assume a data centre with a 1.5 MW peak demand, 1,000 kW average load
•
All rates reflect blended costs including commodity (market-based rates or regulated tariffs as applicable), delivery, regulatory, and fixed charges.
•
The above rates are estimates and may vary based on specific contracts, usage patterns, and utility policies.


--- page 147 ---
65
GRID EMISSIONS AND NEAR-TERM TRAJECTORY
Data centre waste heat is typically treated as zero-carbon regardless of the primary emissions from data centre power consumption. However, grid emissions 
are relevant in-so-far as they determine the feasibility of alternative pathways to data centre waste heat (ie. in Quebec, electrification is a low-carbon pathway for 
buildings, whereas in Virginia it is not today)
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
Jurisdiction
Avg Grid Emissions Factor 
[kg CO2e/MWh]
2030 Outlook
Ontario (Toronto)
35 (
)
Gas use rising to meet demand; emissions projected to increase (IESO Annual 
Planning Outlook 2023)
Alberta (Calgary)
540 (
)
Coal retirement and renewables ramp lead to lower emissions (AESO Net-Zero 
Emissions Pathways 2023)
Quebec (Montreal)
1.5 (-)
Hydro-dominant grid remains very low-carbon (Hydro-Québec Action Plan 2035 & 
NIR 2024)
New York (NYC)
442 (
)
70% renewables by 2030 drives CO2 intensity down (NYISO Climate Change 
Impact & CLCPA Studies)
California (San Jose)
198 (
)
SB100 targets push CAISO grid intensity lower (SB100 Joint Agency Report 2021 
(CPUC, CEC, CARB))
Virginia (Loudoun County)
270 (
)
VCEA compliance and Dominion IRP suggest steady emissions decline (Dominion 
2023 IRP & VCEA Mandate)


--- page 148 ---
66
POWER AND PRICING REGULATIONS RELATED TO DATA CENTRES
•
New York (NY):
–
NYISO and NY Public Service Commission (PSC) are evaluating impacts of large loads on grid stability and ratepayer fairness.
–
PSC’s Case 23-E-0434 proposes to classify large flexible loads (LFLs) like data centres and crypto separately to limit cost-shifting.
→ PSC Case 23-E-0434
–
NYSERDA and NYPA promote renewable procurement for hyperscalers; proposed legislation may mandate disclosures and emissions caps.
•
Virginia (VA):
–
No direct legislation yet, but explosive growth (esp. in Loudoun County) has led to calls for reform of Dominion Energy's integrated resource 
planning.
–
2023 JLARC Report urged the legislature to explore cost allocation policies and impacts on grid congestion.
→ JLARC Report on Data centre Impacts
–
Proposals may introduce rate classes or limits on public subsidies; still in exploratory phase.
•
California (CA):
–
AB 222 (2023) requires data centres >20 MW to submit reports detailing electricity source, emissions, and water usage before interconnection.
→ AB 222 – Large Load Transparency Act
–
CEC regulations require reporting of energy/water use for data centres ≥500 kW; may expand disclosure mandates.
→ CEC Appliance & Equipment Standards
–
CPUC planning processes now prioritize flexible loads & clean procurement to avoid shifting grid costs to other ratepayers.
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report


--- page 149 ---
DATA CENTRE POLICIES
4.4


--- page 150 ---
68
EXISTING POSTURE TOWARDS DATA CENTRES
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
Jurisdiction
Dedicated DC Strategy?
Notable Public Initiatives
Incentives on Offer
Key Regulatory / Political Headwinds
Canada (Federal)
No 
Policy scattered across digital 
& climate files
• Data Strategy for the Federal Public 
Service (2023-26) 
• Canadian Sovereign AI Compute Strategy
• Proposed C$15 bn Green-AI Data-Centre 
Fund (Dec 2024 Reuters)
•
Cleantech investment tax credits 
(ITC) 
•
$2bln Canadian Sovereign AI 
Compute Strategy
•
Potential Green-AI fund (not yet 
legislated).
• National-security screening of foreign ownership 
under the Investment Canada Act
• Proposed Digital Services Tax on large 
digital-service revenues. 
• Uncertainty over backup-generator compliance in 
forthcoming Clean Electricity Regulations.
Alberta
Yes
“AI Data Centre 
Strategy: Powering the Future 
of AI” (Dec 2024)
• AI Data Centre Strategy 
• Wonder Valley $70 bn AI-park proposal 
• Provincial SuperNet & rural broadband 
build-out
• Streamlined siting, “open for business” 
permitting, industrial property-tax 
abatements.
• Low grid & behind-the-fence gas 
power costs; carbon-offset market.
• Indigenous consultation & Treaty-rights disputes 
over new sites 
• AESO warnings about reliability impacts from 
>3 GW of new DC load
 • High-carbon grid complicates ESG positioning.
Ontario
No 
Elements folded into digital 
strategy
• Building a Digital Ontario 
• Information & Data Assets Directive 2021 
• Provincial Tier IV government DC project
• Proposed Provincial Bill 5 - Protect Ontario by 
Unleashing our Economy Act, 2025. Large 
electrical interconnections must provide 
additional benefit to society
• Case-by-case economic-development 
grants; low-carbon electricity 
(nuclear + hydro) at competitive bulk 
rates.
• Severe land & power-capacity constraints in 
GTA – ENCOR Advisors on Toronto land scarcity 
• Complex dual privacy regime (PIPEDA + Ontario).
Quebec
No dedicated provincial DC 
strategy, but Hydro-Québec 
runs a Data Centre Program
• Hydro-Québec Data-Centre Program 
• QScale high-density AI campus (C$90 m 
provincial equity; waste-heat recovery to 
greenhouses)
• Preferential industrial electricity tariff 
(≈4–5 ¢/kWh) 
• Fast-track interconnection; grants 
(e.g., C$90 m to QScale)
• Municipal property-tax assessments on IT 
equipment raising costs 
• Potential moratoria on very-large crypto/AI loads 
when grid headroom tightens.


--- page 151 ---
69
EXISTING POSTURE TOWARDS DATA CENTRES
Jurisdiction
Dedicated DC Strategy?
Notable Public Initiatives
Incentives on Offer
Key Regulatory / Political Headwinds
USA (Federal)
Somewhat
2025 Executive Orders
& AI Action Plan
-
AI Infrastructure Push: 2025 Executive Order 
directs federal agencies (DOE, DoD) to identify 
federal land and clean energy for data centre 
deployment (White House AI EO)
-
DOE RFI identifying 16 federal sites for co-
located AI + clean power facilities (DOE RFI)
-
Access to federal clean energy tax credits 
(e.g., ITC/PTC)
-
DOE/DoD land access via 
lease/partnership- Federal R&D programs 
(CHIPS Act, Quantum, AI)
-
Efficiency push via DCOI mandates
-
Federal climate goals require clean energy by 
2035 for new loads
-
No national permitting regime: regulatory 
burden varies by state
California
No 
No formal statewide 
strategy
-
Pending bills: AB 1979 (mandatory energy 
disclosures for DCs), SB 57 (infrastructure cost 
allocation), and tax incentive proposals for clean 
DCs
-
Utilities (e.g., PG&E) conducting large-scale 
planning studies for projected 8.7 GW of new DC 
load by 2035 (PG&E IRP)
-
Some proposed tax credits for clean-
powered DCs
-
Local permitting support in some 
jurisdictions
-
High retail electricity costs
-
Climate targets (100% clean by 2045) 
constrain new fossil-based load
-
Increasing scrutiny on water use, land impact, 
and public subsidies
Virginia
No 
Growth led by localities and 
incentives
-
Local governments (Loudoun, Henrico) have 
implemented zoning and infrastructure rules
-
State debates ongoing around siting, incentives, 
and power use
-
Statewide sales tax exemption for DC 
equipment over $150M investment (VA Tax 
Code)
-
Local SPAs (performance agreements) for 
jobs/investment
-
State workforce development initiatives 
(e.g., NOVA CC)
-
Projected doubling of electricity demand by 
2040 driven by DC growth
-
Local noise/emission/water opposition; several 
counties have tightened rules
-
Backlash over scale of tax incentives granted 
to hyperscale firms
New York
No 
DCs addressed through 
climate & energy legislation
-
NYSERDA Data centre Energy Efficiency 
Program
-
Sustainable Data centres Act (S.6394) (pending): 
mandates clean energy targets for large DCs 
(33% by 2030, 100% by 2050), emissions 
transparency, and community benefit sharing
-
Sales/use tax exemption on DC equipment 
(NY State Dept of Taxation)
-
Performance-based efficiency incentives up 
to $5M/project
-
Renewable procurement options through 
NYPA/LS Power
-
High energy and labour costs challenge 
competitiveness
-
Pending bills may impose compliance burdens 
(e.g., energy reporting, renewable mandates)
-
Local resistance to large-scale energy and 
water use
-
Pressure to avoid passing costs to retail 
ratepayers
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report


--- page 152 ---
70
AMERICA'S AI ACTION PLAN
The "America's AI Action Plan" is a strategic roadmap developed by the 
White House to guide the United States toward global dominance in artificial 
intelligence. The plan's scope is broad, covering federal policy actions 
across multiple government agencies and aiming to influence both public 
and private sectors. Its jurisdiction is primarily federal, but it seeks to affect 
state-level policy by leveraging federal funding decisions. The plan will be 
executed through a combination of executive orders, revised federal 
regulations and guidelines, new initiatives, and coordinated efforts across 
federal departments.
The plan is structured around three core pillars:
1. Accelerating AI Innovation: This pillar focuses on fostering a pro-
innovation environment. Key actions include removing perceived 
regulatory burdens on AI development, promoting open-source AI 
models, and updating federal procurement guidelines to ensure that 
government-purchased AI systems are "objective" and free from what the 
administration refers to as "top-down ideological bias.“
2. Building American AI Infrastructure: This pillar addresses the physical 
and digital foundation required for AI. It outlines measures to accelerate 
the development of critical infrastructure, including data centres, 
semiconductor fabs, and a modernized energy grid. The plan also 
includes initiatives for workforce development to support these 
infrastructure projects.
3. Leading in International Diplomacy and Security: This pillar is aimed 
at securing U.S. leadership on the global stage. It involves promoting the 
export of U.S.-made "full-stack" AI technology to allies, countering the 
influence of competitors like China in international forums, and 
strengthening export controls on advanced AI compute.
Measures to Directly Encourage or Accelerate Data centre Development
The plan places significant emphasis on accelerating physical data centre 
development, recognizing it as a cornerstone of U.S. AI leadership. Several direct 
measures are outlined to achieve this goal:
•
Streamlining Permitting and Environmental Reviews: The administration 
is focused on expediting the complex and often lengthy permitting processes 
for data centres. This includes creating new categorical exclusions under the 
National Environmental Policy Act (NEPA) for data centre projects, which 
would exempt them from detailed environmental impact statements. It also 
aims to expand the use of the FAST-41 process, which provides coordinated 
federal review and clear timelines for major infrastructure projects.
•
Leveraging Federal Resources: The plan directs federal agencies to identify 
and make suitable federal lands available for data centre development. This 
could include brownfield sites and even military installations, a significant 
policy shift aimed at bypassing state and local regulations that can slow down 
construction.
•
Providing Financial Incentives: The government is directed to provide 
financial support for "Qualifying Projects," defined as large-scale data centres 
with a significant power load (e.g., over 100 megawatts) or a substantial 
capital investment. This support can take the form of loans, loan guarantees, 
grants, and tax incentives to encourage private investment in these projects.
•
Modernizing the Power Grid: The plan acknowledges that the massive 
energy needs of AI data centres are a critical constraint. It calls for a multi-
faceted approach to modernize the U.S. power grid, including stabilizing 
existing power sources, enhancing grid efficiency with new technologies, and 
prioritizing the development of new energy sources like enhanced geothermal 
and advanced nuclear.
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report


--- page 153 ---
71
DATA CENTRE HEAT RE-USE POLICIES
•
There are no regulations today that directly require heat re-use from 
data centres in any of these jurisdictions. 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
Image credit: Nortek


--- page 154 ---
OPPORTUNITY ASSESSMENT
5


--- page 155 ---
73
DEFINING THE DATA CENTRE-TENS MARKET OPPORTUNITY
The size of the Data Centre-TENs Market Opportunity can be 
conceptualized as the overlap between the amount of waste heat from data 
centres that could be practically used to serve heat load on a TEN’s in a 
given market in the next 10 years. 
In this framework, we conceptualize data centre waste heat from both 
existing and future data centres. Heat load served by TENs is inclusive of 
both existing buildings and new buildings that will connect to existing or new 
TEN’s.
The overlap between these two factors will be primarily determined by:
1.
Proximity: distance between data centre and TEN (new or existing)
2.
Technical Compatibility: cooling system type, scale and waste heat 
density, temperature regimes for data centre and TEN
3.
Regulatory Drivers: carbon pricing, regulated heat re-use, incentives
This is a useful framework because it captures both the magnitude of the 
market opportunity (to utilize data centre heat) and can be leveraged (in 
subsequent sections) to discuss technical and policy interventions that can 
be implemented to increase the market potential.
We have provided a comparative assessment of the Data centre-TENs 
market opportunity within each jurisdiction. 
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
Data Centre-TENs 
Market Opportunity
Waste Heat from Data centres (Existing)
Heat Load Served by TEN’s
Waste Heat from Data centres (Planned)
Data Centre-TENs Market Opportunity


--- page 156 ---
74
2035 DATA CENTRE-TENS MARKET OPPORTUNITY (CANADA)
Ontario
Quebec
Alberta
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
NOT TO SCALE. 
Size of overlap (market opportunity) is exaggerated in all regions to express relative difference across jurisdictions
Waste Heat from Data centres (Existing)
Heat Load Served by TEN’s
Waste Heat from Data centres (Planned)
Data Centre-TENs Market Opportunity


--- page 157 ---
75
NOT TO SCALE. 
Size of overlap (market opportunity) is exaggerated in all regions to express relative difference across jurisdictions
2035 DATA CENTRE-TENS MARKET OPPORTUNITY (USA)
New York
Virginia
California
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
Waste Heat from Data centres (Existing)
Heat Load Served by TEN’s
Waste Heat from Data centres (Planned)
Data Centre-TENs Market Opportunity


--- page 158 ---
76
RIP 
DJM
DATA CENTRE-TENS MARKET OPPORTUNITY ASSESSMENT
(SUMMARY)
DATA HEAT: Sector Coupling Data Centers and District Energy (Appendix B: Task 1 Slide Deck Report
Group
Jurisdic-
tion
Pros
Cons
Top 
Tier 
Market
New York
• Strong Building Decarb 
Policy
• Emerging TENs Market
• Majority of data 
centres existing
Ontario
• Established and 
Emerging TENs Market
• Cold climate
• Majority of data 
centres existing
Priority 
Market
Quebec
• Strong Building Decarb 
Policy
• Precedent of waste 
heat policy exists
• Nascent TENs 
market with 
favorable building-
scale alternatives 
(low cost power)
Californi
a
• Large forecast of new 
data centres
• Aggressive Building 
Decarb Policy
• Nascent TENs 
market 
• Limited heat 
demand
Tertiary 
Market
Alberta
• Large forecast of new 
data centres
• Remote siting
• Limited building 
decarb policy
Virgina
• Large forecast of new 
data centres
• Limited heat 
demand
• Remote siting


--- page 159 ---
END
